POWER PLANT COST ESCALATION  
Nuclear and Coal Capital Costs,  
Regulation, and Economics  
By Charles Komanoff  
Nuclear power has not become the inexpen­sive alternative to oil plants that nuclear pro­ponents have hoped for - reactor construc­tion costs have increased astronomically and  
continue to do so at an accelerating rate.  
Surprisingly little accurate information on  
these increases has been made available by  
the nuclear power industry, electric utilities,  
or overseeing government agencies. More­over, coal power plants may be an economi­cal alternative to nuclear plants.  
This timely reference source provides a  
thorough and definitive analysis of actual  
nuclear and coal capital costs. It gives you  
the vital data you need to estimate the true  
design, construction, and life-cycle costs of  
nuclear and coal power plants.  
Charles Komanoff identifies and analyzes  
the reasons for increasing costs. He cfearly  
demonstrates that capital cost increases !lave  
been primarily due to concern over plant  
safety and environmental pollution. You  
. will find out how efforts to drastically re­duce these risks have contributed to the  
spectacular rise in plant costs. Komanoff's  
review of cost increases and emissions reduc­tions establishes for the first time the ap­proximate cost of building clean coal plants ..  
And he also tells you what effect the Three  
Mile Island accident has had on cost esti- ·  
mates for proposed nuclear reactors.  
Power Plant Cost Escalation reveals just how  
large the cost gap is between nuclear and coal  
power plants and the dramatic difference in  
their rates of increase. Results of a lucid  
statistical analysis of actual plant costs over  
the last decade show how wrong previous  
studies have been on these matters.  
Coal and nuclear power plant designers and  
architects, electric utility executives, various  
personnel in government regulatory agencies,  
and all private citizens concerned with the  
rising costs of nuclear and coal power plants  
should have this essential data source. Stu·  
dents of energy policy, industrial policy, and  
regulation can also read Power Plant Cost  
Regulation as a case study of the wrenching  
changes in the utility industry in the 1 970s  
and 1980s.  
About the Author  
Charles Komanoff has been researching the  
U.S. electric power industry since 1971, and  
the nuclear power industry since 1974. He  
has written numerous articles on energy and  
energy poliqy issues, and is the author of  
several books, including Power Plant Perfor­mance: Nuclear and Coal Capacity Factors  
and Economics (Council on Economic Pri·  
orities) and The Price of Power: Electric  
Utilities and the Environment (fv1assachu·  
setts Institute of Technology Press). Probab·  
ly the most widely quoted critic in the Uni- ·  
ted States of nuclear power's economic per·  
formance, Mr. Komanoff has testified before  
many state regulatory agencies, four congres­sional committees, and the Select Committee  
·on Energy of the House of Commons, U.K.  
He is the founder of Komanoff Energy Asso·  
elates (KEA). a consulting firm that analyzes  
major issues in energy economics for state  
and .federal government ageneies and numer­ous private organizationsthroughout the U.S. '. . ... · '. POWER PLANT  
COST ESCALATION ERRATA SHEET  
Komanoff: POWER PLANT COST ESCALATION  
ISBN 0-442-24903-9  
Page 8. Second full paragraph, last full line, last  
word is itemizations.  
Page 248. Third full paragraph, second line, seventh  
word is appreciable.  
Page 255. Last full line inside box, citation ~s to  
Reference ~.  
Page 279. Middle paragraph in box, last line, factor is  
l+e raised to the 1-i power.  
Page 292. Second to last line, entries are percentage  
differences.  
Page 304. Third line of text, entries are percentage  
differences.  
Page 320. The first equation reads, dC/C divided by  
dR/R equals negative k. The second equation  
reads, integral of dC/C equals integral of  
negative k times dR/R. POWER PLANT  
COST ESCALATION  
Nuclear and Coal Capital Costs,  
Regulation, and Economics  
CHARLES KOMANOFF  
Foreword by  
I. C. BUPP Copyright© 1981 by Charles Komanoff  
Library of Congress Catalog Card Number: 82-8625  
ISBN: (}-442·24903·9  
All rights reserved. No part of this work covered by the copyright hereon may  
be reproduced or used in any form or by any means-graphic, electronic, or  
mechanical, including photocopying, recording, taping, or information storage  
and retrieval systems-without permission of the publisher.  
Manufactured in the United States of America  
Published by Van Nostrand Reinhold Company Inc.  
135 West 50th Street, New York, N.Y. 10020  
Van Nostrand Reinhold Publishing  
1410 Birchmount Road  
Scarborough, Ontario MlP 2£7, Canada  
Van Nostrand Reinhold Australia Pty. Ltd.  
17 Queen Street  
Mitcham, Victoria 3132, Australia  
Van Nostrand Reinhold Company Limited  
Molly Millars Lane  
Wokingham, Berkshire, England  
15 14 13 12 11 10 9 8 7 6 5 4 3 2 1  
Library of Congress Cataloging in Publication Data  
Komanoff, Charles.  
Power plant cost escalation.  
Reprint. Originally published: 1st ed. New York:  
Komanoff Energy Associates, c1981. (Publication I  
KomanoffEnergy Associates; KEA·12)  
L Atomic power-plants-Costs. 2. Coal f'lre power  
plants-Costs. l. Title. 11. Series: Publication  
(Komanoff Energy Associates); KEA-12.  
[TK1078.K648 1982] 338.4'3621312132 82-8628  
ISBN (}-442·24903-9 AACR2 Acknowledgments  
This book originated during a series of discussions in February 1978 with  
Vince Taylor, then a senior economist with Pan-Heuristics in Los Angeles and  
now with the Union of Concerned Scientists. Vince and I were examining nuclear  
capital cost data compiled by Bill Mooz of the Rand Corporation, and we were  
struck by the strong correlation Bill had found between capital costs and the date of  
construction start, even when costs were adjusted for inflation. We were dis­satisfied, however, with Bill's use of the passage of time to explain increases in  
capital costs, and we began to ruminate over the underlying factors that, acting  
over time, were leading to cost increases. This led us to consider the relationships  
among costs, regulatory criteria, and growth of the nuclear power sector, bringing  
us to the sector-size hypothesis which is developed in Chapter 3 and which  
permeates much of the book.  
Because Vince was occupied with writing Energy: The Easy Path and  
moving back to Vermont, it fell to me to develop a data base and cost analysis  
covering coal plants as well as nuclear, a task that consumed the rest of 1978 and  
much of 1979. Research on regulatory and design changes in nuclear and coal  
plants, both past and prospective, began in late 1979 and continued through final  
manuscript drafting in early 198!. Vince's guidance and ideas were invaluable  
during most of this work, particularly in refining the sector-size hypothesis.  
developing the statistical analysis, writing Chapter 2, and conceptualizing the  
book as a whole.  
Many other persons devoted considerable time to reviewing draft material,  
answering technical questions, and improving style and presentation. Foremost  
among them was Bill Steigelmann of Synergic Resources Corp., whose detailed  
comments significantly improved Chapter 4, especially the section on environ­mental qualification. Ernst Habicht, Jr., formerly energy projects director of the  
Environmental Defense Fund and now a private consultant on Long Island,  
enhanced the manuscript's rigor and clarity through his persistent constructive  
criticisms. Bob Pollard of the Union of Concerned Scientists reviewed several  
chapters and answered numerous technical questions. Others who improved the  
manuscript significantly or otherwise helped nurture the book include Stephen  
Baruch, Dale Bridenbaugh, Steve Cohn, Nancy Folbre, Richard Grossman, Dick  
Hubbard, Amory Lovins, Greg Minor, Ken Semmel, Louis Slesin, and Ellyn  
Weiss.  
The book owes much to the research of others. Bill Mooz's work helped me  
develop the concept of steam-plam dollars for measuring increases in power plant  
costs apart from inflation in construction factors. Bill also supplied the nuclear capital cost data that sparked Vince's and my early speculations, and his exhaus­tive and original regression modelling provided a firm base for mine here. Bill also  
generously furnished construction cash-flow equations and other key data in the  
early stages of the project. Chip Bupp and his colleagues at Harvard and MIT  
published exceedingly valuable and prescient work on nuclear costs during 1974- 
75 that anticipated many of the conclusions of this book. David Okrent, a  
long-time member of the Advisory Committee on Reactor Safeguards and pro­fessor of nuclear engineering at UCLA, provided a draft copy of his new book,  
Nuclear Reactor Safety: On the History of the Regulatory Process (University of  
Wisconsin Press, Madison, WI, 1981) which added greatly to my understanding  
of the evolution of nuclear power regulation.  
My information-gathering also required the help of many people. Scores of  
Nuclear Regulatory Commission staff members graciously sat through innumer­able interviews and telephone calls to answer questions concerning past and future  
regulatory changes. NRC regulatory reports and research studies were an invalu­able source of information, as were articles from Nuclear Safety, some of which  
editor Bill Cottrell kindly supplied when copies could not be obtained in New  
York. The staff of the Advisory Committee on Reactor Safeguards, particularly  
secretary Carol Ann Rowe, also provided helpful information and materials.  
My secretary, Janice Kay Young, patiently and expertly typed the manu­script through many drafts, organized my files, and procured research materials,  
all with an irreverent but supportive spirit that helped sustain my sanity at difficult  
times. Computer whiz Walter Bourne wrote the programs and file specifications  
that enabled me to develop the regression analyses which underlie much of the  
book. My production editor and erstwhile colleague, Wendy Schwartz, shep­herded manuscript into book with her customary skill and aplomb, and the staff of  
Journal Graphics ably handled typesetting and graphics.  
Finally, I gratefully acknowledge the support I have received over the years  
from many individuals and groups within the safe energy movement. And above  
all, I wish to thank my companion, Gail Daneker, for her constant strength, love  
and encouragement throughout the writing of this book.  
Charles Komanoff  
March 1981 Contents  
Foreword i  
I. Introduction And Sununary  
I. Introduction: Nuclear And Coal Capital Costs And Economics  
2. Summary: Cost Escalation At Nuclear And Coal Power  
Plants 14  
II. Changes In Plant Regulation And Design  
3. The Sources Of Nuclear Regulatory Requirements 45  
4. Changes In Reactor Design And Construction In The 1970s 67  
5. Future Nuclear Regulatory Requirements 123  
6. The Impact Of Three Mile Island On Nuclear Regulatory  
Requirements I 53  
7. Regulatory And Design Changes At Coal-Fired Power Plants 176  
III. Statistical Analyses Of Costs And Schedules  
8. Statistical Analysis Of Nuclear Plant Construction Costs And  
Durations I 97  
9. Statistical Analysis Of Coal Plant Construction Costs And  
Durations 213  
10. Changes In Nuclear And Coal Capital Costs And Construction  
Durations 227  
IV. Total Generating Costs  
II. Non-Capital Cost Factors 246  
12. Nuclear And Coal Generating Costs 278  
V. Appendices  
I. Nuclear Data Base 291  
2. Coal Data Base 302  
3. Conversion Of Capital Costs Into Constant Dollars 312  
4. Statistical Methodology 318  
5. Acronyms 322 Foreword  
Less than five years ago, few business leaders, politicians, or scholars  
doubted that cheap electricity from nuclear power would be an important  
bulwark in defending the oil-importing countries against further oil price  
increases or supply interruptions. Today, it is obvious that nuclear power is in  
deep trouble nearly everywhere. Only in France are nuclear power plants being  
built more or less on the scale projected in the mid- 1970s. And even the French  
nuclear construction program is, for the time being at least. proceeding in spite  
of skyrocketing costs.  
Since the mid-l970s. it has been increasingly apparent that the "post­OPEC'' expectations for rapid and cheap expansion of nuclear power were at  
odds with some harsh realities. From the beginning of commercial-scale  
nuclear power two decades ago, costs have always risen, never fallen.  
One might have expected documentation of these cost increases to come  
from the nuclear power industry, or at least from the electric utilities that  
purchase and operate nuclear power plants. The utilities have the cost data and  
anecdotal experience necessary for such analysis. and presumably they would  
be ardently interested in learning industry cost trends. But, reluctant to buck  
what my colleague, Jean-Claude Derian. and I have called the "extravagance  
of prophesy". that has long prevailed among nuclear power supporters, and  
wary about offering ammunition to its critics, the nuclear industry has pro­duced remarkably little analysis of its economic misfortunes. Nor have the  
industry's official government and academic sponsors produced any objective  
analysis of nuclear costs.  
That task has had to be assumed by outsiders. Derian and I were the first to  
show, in late 1974, that the cost of building reactors was increasing much  
faster than both the overall rate of inflation and the costs of other heavy  
construction projects. Two years later, Charles Komanoff demonstrated that  
nuclear plants were failing by a wide margin to meet their generating perfor­mance targets, with the largest reactors suffering the largest shortfalls. In  
1978, Bill Mooz at Rand showed that nuclear construction cost increases were  
continuing into the late seventies at an accelerating pace. Although each of  
these studies bore important messages for the nuclear industry. supporters of  
nuclear power largely ignored them.  
This book, although more pessimistic about nuclear power than its pre­decessors, is less likely to be ignored. For one thing, it appears at a time when  
some government and business leaders are beginning to question the need for a  
major expansion of nuclear power. It is now evident that energy consumers in  
the industrial countries are responding to the steeply rising prices of the I 970s  
with substantial efforts to conserve. Growth in electricity use has slowed  
Foreword significantly throughout the West, even though government policy in many  
countries still encourages electrification. In addition, the technology to reduce  
the most blatant environmental effects of coal burning is now apparently at  
hand, This development will be of little interest in countries that lack depend­able supplies of coal, but elsewhere it is beginning to blunt what has been an  
important argument in favor of nuclear power.  
This book will also be read. one hopes, because it brings us several strides  
closer to the actual reality of nuclear and coal economics. It rests upon a  
thorough and highly competent quantitative analysis of actual nuclear and coal  
capital cost experience. Indeed, one of the most impressive things about this  
book is how far a single analyst has been able to move beyond the lavishly  
funded efforts of large institutions like the National Academy of Sciences in  
basic data collection and analysis. Komanoff's robust estimates of the actual  
rates of nuclear and coal capital cost increases in the 1970s are a major  
contribution,  
Komanoff's account of past and prospective design changes for nuclear  
and coal plants is also both thorough and lucid. His review of cost increases  
and emission reductions for coal plants is especially valuable, establishing for  
the first time the approximate costs to build clean coal plants-or at least  
cleaner than oil-burning plants. Although these coal plants may not satisfy the  
most ardent environmentalists, they are likely to be clean enough to be licensed  
and built in most parts of the U.S. and almost anywhere else.  
The most difficult-and most important-problem in nuclear power  
economics is to project the cost of building new reactors. The electric utilities  
have failed badly at this and have lost precious credibility as a result-first  
among the public, and increasingly on Wall Street. Most utilities have been  
unable to anticipate the great many changes in design criteria for their plants,  
let alone the costs of the changes.  
Derian and I have argued that there is a direct causal link between nuclear  
power's rising costs and the controversy over reactor safety.* In our opinion,  
concern over reactor safety has become a profound political and economic  
force that has exerted a powerful, perhaps decisive, influence over the de­velopment of nuclear power technology. We have predicted since the mid­l970s that the costs of nuclear power were unlikely to stabilize as long as  
nuclear safety concerns-whether "rational" or "irrational"-were not  
appeased.  
Komanoff has extended this argument here, with a major new twist: he  
proposes that the capital cost increases in the nuclear sector are primarily the  
result of efforts to contain total accident and environmental risks that would  
otherwise have expanded in proportion with the growth of the sector. This is an  
'I. C. Bupp and J. C. Derian. The Failed Promise of Nuclear Prmer. Basic Books.  
lncJHarperColophon Books (New York. NY. 1981 ).  
ii Foreword important and challenging hypothesis, supported by both a quantitative anal­ysis of costs and an historical review of nuclear regulation. As a method of  
projecting nuclear capital costs. it may well come much closer to the mark than  
engineering estimation. But-and this is my only important analytic difference  
with the author-! question whether any model-statistical, engineering, or  
otherwise-can capture enough of the political. regulatory, and technological  
factors that together will determine the costs of new reactors.  
Pending further research and discussion-which I hope this book will  
stimulate-! continue to prefer my own hypothesis: the basic cause of the cost  
increases that are documented here is a breakdown of the democratic political  
process. The collapse of nuclear power we are now witnessing is at least in  
large part and perhaps nearly completely due to a basic change in the values of  
the governing middle classes of wealthy western society. Technological pro­gress. long taken for granted as the ultimate source of growing wealth, has  
come to be identified as the cause of some negative byproducts of that growth.  
Although Komanoff might not agree, I think the nuclear advocates are  
essentially correct in contending that the shifts in political power that followed  
this change in values profoundly affected the realization of their own dreams.  
Whether Komanoff's hypothesis about the future costs of nuclear power is  
confirmed depends, in my opinion, on whether the I 980s will bring new  
changes in perceptions, values, and behavior.  
As we wait for the future to bring the answer. we should be grateful to the  
author of this book for painstaking work in drawing such a rich picture of the  
past and for providing us with an excellent vantage point for observing  
changing events.  
Foreword  
I.C. Bupp  
Associate Professor of Business Administration  
Harvard Business School  
iii 1  
Introduction:  
Nuclear And Coal  
Capital Costs  
And Economics  
This book examines the upheaval in the economics of nuclear and coal  
electrical generation that occurred in the 1970s, and explores further changes  
likely in the next decade. It is the product of six years spent grappling with the  
economics of nuclear and coal power, the last three focusing on the costs of  
efforts to reduce the health, environmental, and societal hazards of electricity  
generation.  
The book investigates increases in nuclear and coal capital ( construc­tion) costs on three levels:  
• an empirical level, through the first published statistical analysis  
of the actual construction costs of U.S. nuclear and coal-fired  
power plants completed throughout the 1970s;  
• an engineering level, through an analysis of design and con­struction changes that contributed to past cost increases and  
those that can be anticipated to cause future increases;  
• an etiological (underlying causal) level, through development of  
an hypothesis to explain the growth in regulatory standards that  
spurred the design changes which increased plant costs.  
Section 1.1: Major Findings  
The conclusions of this book differ radically from the views generally  
held within the federal government, the electric power industry (utilities,  
reactor vendors, and architect-engineers), and the technical and policy com­munities. To clarify the differences, the views are summarized next to the  
corresponding and opposing major findings of this book below. (The bases for  
Chapter I these findings are presented in the next section.)  
1. Past Capital Cost Increases  
The Conventional View: Infla­tion and regulation affected  
nuclear and coal capital costs  
approximately equally during  
the 1970s. Any difference be­tween nuclear and coal cost in­crease rates is solely attribut­able to the lack of sulfur dioxide  
"scrubbers" on some recent  
coal plants.  
Findings Of This Book: Nuclear capital  
costs increased over twice as fast as coal  
capital costs, in "real" (inflation­adjusted) terms, between 1971 and  
1978. The real increases averaged 142%  
for nuclear plants ( 13.5% per year); 68%  
for coal plants including the cost of  
scrubbers (7. 7%/year); and 33% for coal  
plants if scrubbers are excluded (4.2%/  
year); all figures are in addition to con­struction-sector inflation.  
2. Relative Capital Costs Of Recently Completed Plants  
The Conventional View: Re­cently completed reactors did  
not cost substantially more to  
construct than equivalent coal­fired plants with scrubbers.  
Findings OfThis Book: Because nuclear  
capital costs increased much more rapid­ly than coal plant costs in the 1970s, the  
average excess of nuclear capital costs  
over coal plant costs increased from 6%  
for 1971 completions to 52% for 1978  
completions. The latter figure assumes  
that 1978 coal plants have scrubbers;  
without coal plant scrubbers, the aver­age excess of nuclear over coal capital  
costs for 1978 completions is 91%.  
3. Canses Of Capital Cost Increases  
The Conventional View: a) Cap­ital costs increased because  
Congress and regulatory agen­cies, under pressure from envir­onmentalists and nuclear power  
opponents, imposed excessive,  
burdensome safety and environ­mental requirements.  
b) In addition, construction de­2  
Findings Of This Book: a) Capital costs  
increased in real terms in both the nu­clear and coal sectors primarily because  
of efforts to prevent total accident and  
environmental risks from expanding in  
proportion to the growth of either sector.  
These efforts involved major design  
changes to contain nuclear accident  
hazards and substantial equipment im­Chapter l lays caused by licensing inter­ventions and protests drove up  
costs, especially for nuclear  
plants.  
provements to reduce emiSSions from  
coal-burning. Nuclear power, technical­ly less mature and more prone to cata­strophic accidents than coal combustion,  
was especially susceptible to design  
changes to correct safety problems re­vealed through operating experience.  
b) Licensing interventions and protests  
appear to have contributed to past cost  
increases only when costs are expressed  
in "current" (inflated) dollars. When  
costs are measured in real terms (ad just­ed for inflation), plants which took long­er to license did not have higher costs  
than other plants built at the same time.  
4. Future Nuclear Capital Cost Increases  
The Conventional View: a)  
Nuclear power is now techni­cally mature in most respects,  
as evidenced by its excellent  
safety record to date. Current  
designs and equipment do not  
require significant modifica­tion, and therefore future  
nuclear plants will not cost sig­nificantly more to build, in real  
terms, than recently completed  
reactors.  
b) The "bottom line" of the  
Three Mile Island (TMI) acci­dent-no identifiable deaths or  
injuries despite multiple design  
defects, equipment failures,  
and operator errors - demon­strated that reactors are funda­mentally safe. The future of  
nuclear power is imperiled,  
however, by "licensing insta­bility"(i.e. continually chang­ing regulatory standards) and  
the lack of a commitment to  
Chapter I  
Findings Of This Book: a) The capital  
costs of nuclear plants will probably in­crease in the 1980s by an amount equal  
to the increase in the 1970s on a dollar­per-kilowatt (kW), inflation-adjusted  
basis (although the increases will be  
smaller in percentage terms). Increases  
will be required to implement regulatory  
design requirements promulgated too  
late to affect recently completed plants.  
to correct the many outstanding "unre­solved safety issues," and to address  
new safety problems that are still being  
detected at record rates through operat­ing experience.  
b) The TMI accident has added greatly to  
upward pressures on costs by discredit­ing fundamental regulatory premises  
and demonstrating the need for major  
design changes and new safety features,  
thus effectively eliminating the possibil­ity of regulatory stability.  
3 nuclear generation by the Nu­clear Regulatory Commission  
(NRC).  
5. Future Coal Capital Cost Increases  
The Convemional View: Coal­fired plants are only now begin­ning to climb the "regulatory  
hump" that drove up nuclear  
construction costs in the 1970s.  
Scrubbers and other advanced  
emission control equipment  
will affect the costs of coal  
plants more than new safety re­quirements will affect nuclear  
costs in the 1980s. According­ly. the capital costs of new re­actors will exceed those of new  
coal plants by no more than  
30%, and probably by less.  
Findings Of This Book: Emission rates  
of "criteria pollutants"-sulfur diox­ide, nitrogen oxides, and particulates,  
from coal plants completed in 1978 aver­age two-thirds less than those from 1971  
plants and are no greater, on average,  
than those from typical oil-fired power  
plants. Nevertheless, new coal plants  
will incur some further cost increases to  
meet new, more stringent standards. For  
approximately the same real increase in  
per-kilowatt costs as that experienced in  
the 1970s, it will be possible to reduce  
emissions from new coal plants to one­third of the new Environmental Protec­tion Agency (EPA) standards for new  
plants, nine-tenths less than emissions  
from coal plants completed in 197 I .  
Coal plants meeting these targets would  
be cleaner than oil-fired plants burning  
very low-sulfur oil. Assuming that these  
costs are incurred, and even discounting  
most of the impact of TMI, the average  
capital cost of nuclear plants completed  
in the late 1980s is still likely to be 75%  
higher than that of equivalent coal  
plants.  
6. Total Generating Costs  
The Conventional View: Be­cause new nuclear plants will  
cost, at worst, only 30% more  
to build than new coal plants,  
will operate at 65-75% "capac­ity factors" (performance relia­4  
Findings Of This Boak: Because the  
capital costs of new nuclear plants will  
exceed those of new coal plants by a  
wide margin (an estimated 75%), the  
lifetime generating costs of new nuclear  
plants will exceed those of new coal  
Chapter I bility), and will have relatively  
low fuel costs, their total gener­ating costs will equal or slightly  
undercut those of new coal  
plants on a national-average  
basis.  
plants by 20-25%, on average, even  
assuming:  
• an improvement in the capacity fac­tors of large reactors to 60% from the  
historical 54% average;  
• coal plants cleaner than plants burn­ing low-sulfur oil (as described in 5,  
above;  
• real escalation of 2-2\12% per year in  
coal fuel prices over the next 40 years  
to pay for reducing the health, safety.  
and environmental costs of coal­mining;  
• decommissioning and disposal of  
radioactive wastes accounting for  
only 8% of total nuclear costs;  
• little or no incorporation of the effect  
of the TMI accident in nuclear cost  
calculations.  
Plausible estimates of the impact of TMI  
on nuclear capital costs, capacity fac­tors, and financing problems raise the  
likely average excess of nuclear generat­ing costs vis-a-vis coal for future plants  
to the 35-50% range. This suggests that  
many reactors under construction could  
be scrapped in favor of new coal-fired  
plants with advanced emission controls  
with little or no economic penalty.  
The conventional view portrayed above is no caricature. Dozens of  
capital cost projections are currently being circulated by federal energy offi­cials, electric utilities, architect-engineers, power plant manufacturers, and  
"policy establishment" research groups. None forecasts that nuclear capital  
costs will exceed those of coal by more than 35%, and most put the difference  
between 10% and 25%." (Several particularly prominent projections, by the  
a. Most of these projections employ ·'net capability'· ratings to measure the generating  
capacity of coal-fired plants. whereas this study uses higher "generator nameplate" ratings for  
both internal consistency and compatibility with the author's past measurements of coal capacity  
factors. 1 The average 4-5% difference between the two measures accounts for only a small  
fraction of the 40·60% gap in respective projections of the difference between nuclear and coal  
capital costs. It is offset in any case by the resultant lower capacity factors used to calculate total  
coal~electric generating costs here.  
Chapter I 5 Department of Energy, the CONAES panel of the National Academy of  
Sciences, and Commonwealth Edison of Chicago, among others, are cited in  
Chapter 2.)  
Capital costs will account for two-thirds of the lifetime generating costs  
of future reactors and one-third for new coal plants.b The assumption that  
future nuclear and coal capital costs will differ only modestly is therefore  
crucial to arguments for nuclear power's economic superiority over coal­generated electricity. And indeed, every organization within the institutional  
groupings referred to above projects that new nuclear plants will be more  
economical, on average, than new coal facilities.  
The Three Mile Island nuclear accident has not significantly changed  
these forecasts. Bechtel, the world's largest reactor builder, predicted before  
the accident in early 1979 that nuclear capital costs would be 21% greater than  
coal costs; it now projects only a 25% difference. 2 Similarly, Westinghouse  
stated in late 1979, six months after the accident, that nuclear power had  
attained "regulatory maturity" and was no longer vulnerable to significant  
cost escalation, whereas coal was now commencing its passage through reg­ulatory turbulence. 3 These judgments are voiced even by most utilities that are  
cancelling reactors. They customarily cite nuclear power's "financing uncer­tainty" or its "regulatory instability." Rarely, if ever, do they note its  
probable high cost relative to coal. 4  
Section 1.2: Basis Of This Study's Findings  
What, then, is the basis for this study's sharp divergence from the  
mainstream?  
Statistical Analysis: Most importantly, the study's conclusions regard­ing capital cost increase rates in the 1970s and relative costs of recently  
completed plants arise from a comprehensive statistical analysis of actual  
nuclear and coal capital cost experience. Only two statistical investigations of  
capital costs have been published previously, and although much Jess com­prehensive than the present study, both were supportive of the conclusions  
reached here. Strikingly, no nuclear power proponent has published a com­prehensive statistical analysis to support the claim that nuclear and coal capital  
costs differ by only a small margin.  
The data base used here is sufficiently up-to-date to reflect the impact of  
most current regulations. The nuclear plant sample comprises all reactors  
completed on a commercial basis following the vendor-subsidized "turnkey"  
era and before the accident at Three Mile Island: 46 units completed from  
b. The importance of capital costs to nuclear generating costs is magnified by the lower  
capacity factor and higher fixed charge rate assumed for nuclear plants (see Chapter 12).  
6 Chapter I December 31, 1971 through December 31, 1978. The coal plant sample  
encompasses all 116 coal-fired plants above I 00 megawatts (MW) capacity  
completed from January I, 1972 through December 31, 1977, including 15  
plants with costly sulfur dioxide scrubbers. (These data were extrapolated  
through 1978 for comparability with the nuclear data, as explained in Section  
2.3).  
The statistical analysis corrects for inflation in construction labor and  
materials and employs synthesized "standard" plants to ensure that nuclear  
and coal costs are compared on an equal footing, in constant dollars and  
without geographical bias. For the first time, then, we have a definitive  
measurement of nuclear and coal capital cost increases in the 1970s. It reveals  
that nuclear plant capital costs grew more than twice as rapidly as those of coal  
plants during the past decade and are today one-and-a-half to two times as great  
as coal plant costs (with and without scrubbers, respectively). This confirms  
the findings of Bupp's 1974 nuclear and coal analysis and Mooz's 1978-79  
nuclear studies, 5 neither of which measured recent rates of cost increase for  
coal plants.  
In contrast, the one attempt by supporters of nuclear power purporting to  
compare actual nuclear and coal generating costs-the annual cost surveys by  
the Atomic Industrial Forum (AIF)-not only lumped new plants together with  
less costly older plants and made no adjustment for inflation, but also used  
extremely unrepresentative samples. The two most recent AIF surveys ex­cluded 12 of the 14 reactors with the highest capital costs as well as a majority  
of reactors suffering the longest shutdowns. The surveys also covered only  
15% of total U.S. coal-tired generation, excluding, for example, two giant  
coal-burning utilities which together generated more power from coal, at 19%  
lower cost, than all the coal plants included in the surveys. 6  
Analysis Of Design Changes: This study has developed the most com­plete picture to date of the design and construction changes that have brought.  
about the increases in capital costs. It demonstrates that nine-tenths of the real  
(inflation-adjusted) capital cost increases in coal plants in the 1970s was  
attributable to new equipment to reduce environmental pollution: sulfur di­oxide scrubbers, particulate control upgradings, and miscellaneous improve­ments ranging from ash disposal to noise abatement.  
No such itemization of cost increases was possible for nuclear plants due  
to their considerable engineering variability and the pervasive interconnec­tions among internal plant systems affected by design changes. The com­prehensive account of nuclear design and construction changes developed in  
Chapter 4 strongly suggests, however, that design and equipment changes to  
reduce the hazards of nuclear power generation underlay most of the real past  
increases in nuclear costs.  
Analysis Of Regulatory Changes: This study examines currently out­Chapter I 7 standing environmental and safety issues whose resolution will further in­crease the costs of nuclear and coal plants. It establishes that future coal plants  
should be able to reduce emissions of sulfur dioxide, particulates, and oxides  
of nitrogen to less than one-fourth of the average emissions from coal plants  
completed in 1978, which in turn are almost two-thirds less than 1971-plant  
emissions. This will require approximately the same increase in real per­kilowatt costs as that experienced during 1971-78 (this conclusion assigns the  
cost of "first-generation" scrubbers to 1978 plants).  
The costs of future nuclear safety improvements could not be itemized,  
because of the reasons given above and also because some improvements will  
probably be required to remedy defects that will be revealed through future  
operating experience and licensing reviews. Nevertheless, Chapters 5 and 6  
demonstrate that implementing existing requirements, disposing of "unre­solved safety issues," and rehabilitating nuclear power regulation in the wake  
of the Three Mile Island accident will prevent design stabilization and cause  
large new cost increases.  
Development Of A Statistical Model Of Capital Costs: The statistical  
analysis of past cost increases and consideration of the impetus behind new  
safety and environmental requirements together suggest a new approach for  
estimating future cost increases for nuclear plants. The power industry's cost  
projection method, engineering estimation, is applicable only to coal plants,  
for which regulatory changes are reasonably predictable and are confined to  
specific plant systems. It has failed for over a decade to predict nuclear costs  
reliably, and for good reason: the accurate itemization of construction labor,  
materials, and equipment which engineering estimation requires is impossible  
when continual engineering and regulatory changes cause ''as-built'' plants to  
differ radically from the original conceptual designs upon which the intemiza­tions are based.  
Instead, in this study future nuclear costs are projected from the hypothe­sis that real increases in nuclear capital costs occur more or less in concert with  
expansion of the nuclear generating sector. This "sector-size" hypothesis is  
supported by a detailed review of the development of nuclear tegulatory  
requirements (Chapter 3). This review shows that expansion of the nuclear  
sector created the conditions for the past increases in regulatory standards­increases which, in turn, were responsible for most of the past rise in real  
reactor costs. The sector-size hypothesis is also supported by the statistical  
analysis of past nuclear costs: using nuclear sector size as a proxy for regula­tory change, the analysis obtained an extraordinarily high "goodness of  
fit"-a 92% correlation between projected and actual costs. This exceeds not  
only that in Bupp's or Mooz's analyses but also the fit obtained when time  
rather than sector size is used to represent the increase in safety standards.c Fi­c. The calculations of !971-78 nuclear and coal plant cost increases do not depend upon  
8 Chapter l nally, use of the sector size hypothesis to project nuclear costs is supported by  
the coal cost analysis: future coal capital costs projected by extrapolating the  
past, observed relationship between coal plant costs and coal sector size  
coincide with the projections derived through engineering estimates of the  
costs of advanced new control equipment required to meet anticipated more  
stringent environmental standards.  
To be sure, the sector-size model does not replicate the c.omplete array of  
forces leading to new standards and higher costs for nuclear plants. It does not  
explicitly reflect: regulatory lag between detection and correction of safety  
problems; oil price .rises that .appear to make alternative energy sources more  
vulnerable to regulatory action; or the singular ili)pact of Three Mile Island,  
which will almost certainly swell the already considerable tendency of reactor  
operating experience to add to nuclear costs. Nevertheless, the model cap­tures, more successfully than prior explanations, the processes that brought  
forth costly regulatory requirements during nuclear power's expansion in the  
I 970s. Thus it provides the best existing tool for estimating future nuclear  
capital costs so long as the nuclear sector continues to grow. It is certainly  
superior to engineering estimation, which is inherently unsuited to nuclear  
power's dynamic regulatory situation.  
Moreover, the sector-size model's projection t))at nuclear plants under­taken today will cost approximately 75% more to construct than comparable  
coal-fired plants represents a modest extrapolation of cost experience in the  
1970s. The implied 1978-88 increase in the ratio of nuclear to coal capital costs  
is 16%; between 1971 and 1978, the actual, measured increase in the cost ratio  
was 43%. In order to fulfill the conventional forecasts by nuclear power  
advocates of a 10-25% differential between future nuclear and coal capital  
costs, nuclear construction costs would have to fall by 20-30% relative to those  
of coaL No credible evidence has been offered to support this highly improb­able reversal of past experience.  
Analysis Of Other Cost Factors: Finally, cost factors other than capital  
costs that will affect total plant generating costs-capacity factors, fuel costs,  
operating and maintenance costs, and financing charges-were projected here  
on the basis of careful study of empirical data. Moreover, considerable con­servatism (assumptions favorable to nuclear power) was built into the projec­tion of most cost factors, as can be seen from examining the assumed values of  
two especially significant variables: nuclear capacity factor and coal fuel cost.  
Because nuclear plants are very expensive to build but relatively in­expensive to operate, their generating costs are sensitive to their on-line  
performance rate, or capacity factor. Future nuclear plants, which will all  
exceed 800 megawatts capacity and will average I 150 MW, are assumed here  
the sector size formulation. Statistical models employing the date of construction start yield  
comparable results.  
Chapter 1 9 to generate at 60% capacity factors over their 30-year life. A lower projection  
could easily be justified on the basis of actual experience. Nuclear plants over  
800 MW capacity now account for almost two-thirds of commercial reactors  
and well over half of commercial reactor operating experience, but they have  
averaged only 54% capacity factor to date, and only 55.3% in the five years  
since the author published his projection of 55% performance. 7 Projections of  
65-75% capacity factors by nuclear power advocates-the same institutions  
that formerly anticipated 75-80% performance and derided the author's 55%  
projection8-assume that reactors will "mature" at rates far exceeding the  
very modest improvements evident in actual experience.  
Coal-electric generating costs are particularly sensitive to fuel costs. A  
mere 1% deviation from the assumed annual rate of real escalation in the  
delivered cost of coal translates into an approximate 10% difference in the total  
lifetime generating cost of a new coal-fired power plant. For purposes of  
projecting total generating costs in this study, it was assumed that the annual  
rate of increase from the actual 1979 average cost of mining and transporting  
coal would be 2.3% greater than the average in fiat ion rate for other industrial  
commodities over the next 40 years. This would duplicate coal's real rate of  
cost increase during 1974-79, a period marked by large increases in coal  
mining, chronic labor-management strife, and significant investment and  
operating expenditures to adapt to new health, safety, and environmental  
requirements. These factors will undoubtedly cause costs to increase in the  
future, but probably at diminishing rates, as evidenced by the real declines in  
the average cost of coal delivered to utilities in both 1979 and 1980. (The 1980  
decline was ignored in projecting costs here; including it in the post-1974  
increase rate used for extrapolation would have reduced projected average coal  
generating costs by 6%, as discussed in Section 11.3.) Indeed, the future cost  
of coal projected here is greater than that assumed by most nuclear proponents  
(see Table 11.3).  
Section 1.3: Scope Of This Book  
This study has deliberately been limited to the capital costs, and, to a  
lesser extent, the total generating costs, of new nuclear and coal-fired power  
plants. Other important issues in nuclear and coal economics are not addressed  
here, including:  
10  
• costs and extent of alternatives to central-station power genera­tion, including improved end-use efficiency, renewable energy  
sources, and cogeneration;  
• costs of retrofitting emission control systems and accident-pre­vention or mitigation equipment onto existing coal and nuclear  
plants;  
Chapter I • past and present subsidization of nuclear and coal electrical  
generation through government research and development, tax  
and depreciation allowances, and federal assumption of indirect  
fuel-cycle costs such as black lung compensation, "orphan"  
strip mines and mill tailings, uranium enrichment, etc.  
The estimates developed here of the direct costs to electric utilities of  
investments in new nuclear and coal-fired plants provide benchmarks for  
assessing these issues, however. The author particularly hopes that these  
estimates will improve the rigor of cost comparisons of electricity supply with  
alternative, non-central-station technologies for providing energy services,  
such as end-use efficiency improvements.  
Similarly, this study has not attempted to recommend whether public  
policy should favor coal-fired power plants over nuclear facilities under con­struction or being planned. Such a detertnination requires consideration of  
many critical factors that elude expression in a simple per-kWh formulation of  
generating costs and are outside the scope of this book. They include: the  
health, safety, and environmental effects of nuclear and coal generation; the  
contribution of fossil-fuel burning to the build-up of carbon dioxide in the  
atmosphere; the linkage between nuclear power growth in the United States  
and the. development of nuclear weapons technology here and abroad; and the  
comparative employment, social, and political implications of energy growth  
in the form of central-station power supplies vis-a-vis growth through im­proved efficiency of energy use and development of renewable resources.  
The study has found that future coal-fired plants can be expected to  
generate electricity at considerably less cost than future nuclear plants, al­though both types of plants will be much more expensive, in real terms, than  
their counterparts today. This finding applies throughout the United States, as  
Chapter 12 shows. Nevertheless, readers should adapt the generic approach of  
the study to local conditions, as appropriate. This is true particularly for the  
projected cost of coal fuel, which varies considerably among regions. Con­versely, where utilities project that new nuclear plants will cost much less than  
estimated here, readers are urged to examine the extent to which those projec­tions require, contrary to the evidence presented in Chapters 5 and 6, that  
nuclear regulatory requirements more or less stabilize in the future.  
Although the analysis presented here implies that many reactors in early  
construction could probably be abandoned and replaced by new coal facilities  
with little or no economic penalty, the book does not attempt to assess the  
impact of such substitutions on electricity supply or coal markets. These  
effects of nuclear cancellations are largely outside the scope of this study and  
merit further assessment, although data developed here, such as construction  
durations of nuclear and coal plants, are relevant to such analysesd  
d. The effect on air quality of replacing planned nuclear capacity would also be of  
Chapter I II Finally, the issues addressed here could be explored profitably in greater  
detail, and the data and analysis extended and revised as events change and  
new perceptions emerge. The statistical correlations can be updated and  
refined as more plants are completed and new causal hypotheses are advanced.  
The costs of recent design and regulatory changes will become more apparent  
as time passes, and prospective further changes will come into sharper focus.  
The underlying processes that give rise to increased regulatory requirements  
particularly deserve greater study. 9 Projections of other relevant cost factors,  
such as capacity factors, fuel costs, and reactor decommissioning, need con­tinual checking against actual experience.  
The author has endeavored throughout to state all his methods and  
assumptions, to express costs in constant dollars for comparability with other  
estimates, and, most importantly, to project future trends on the basis of hard,  
empirical evidence. Future efforts by others should do the same.  
References  
I. C. Komanoff, Power Plant Performance (Council on Economic Priorities. New York,  
NY, 1976).  
2. W.K. Davis, Vice President, Bechtel Power Corp .. "Statement on U.S. Nuclear  
Power Program" before the Select Committee on Energy of the U.K. House of Commons. 4 June  
1980. The 25% capital cost difference is inferred from his Table 7, unescalated levelized costs.  
fixed charges, 1980dollars, 1.41 ¢/kWh for nuclear and I. 13¢/kWh for coal (high- and low-sulfur  
average with scrubber). The prior21% difference is in W.K. Davis and R.O. Sandberg. "Light  
Water Reactors: Economics and Prospects" (February 1979). Table 6. 1.24¢/kWh nuclear and  
1.025¢/kWh coal, same basis as above except 1979 dollars. Davis also estimates (I 980. p, 9) that  
the TMI accident will add 5% to nuclear capital costs.  
3. LG, Hauser, Manager. Energy-Systems Applications. Westinghouse Power Systems  
Co., "Generation Planning: Considerthe Cycles-II," in Electrical World, 192 (No. II), 20-22  
(I December 1979).  
4. For a recent example, see MacNeil/Lehrer Report, "The Nuclear Marketplace." aired  
25 November 1980 (transcript available through Public Broadcasting System). Four authorities  
were interviewed concerning cancellation of a nuclear plant order by Virginia Electric & Power  
(VEPCO): executives ofVEPCO, Commonwealth Edison, and the Atomic Industrial Forum, and  
a leading investment broker. All insisted that new nuclear plants would be cheaper than coal  
plants in the long run, provided they could be licensed.  
5. Bupp's and Mooz's studies are discussed and referenced in Section 2.2.  
6. C. Komanoff, Power Propaganda (Environmental Action Foundation. Washington.  
DC, 1980). The two coal-burning utilities noted in text are the Tennessee Valley Authority and  
American Electric Power. This report analyzed AIF's survey of 1978 costs. The author subse­concern. A calculation in Section 7 .3, however, indicates that replacement of all planned reactors  
less than 40% complete-65 ,000 MW of capacity-by new coal plants meeting the stringent  
emission rates assumed here for 1988 plants. would add surprisingly little to total nationwide  
emissions: approximately l% to sulfur dioxide. 3-4% to nitrogen oxides. and .2% to particulates.  
12 Chapter I quently discovered that AIF's 1977 survey too omitted 12 of the 14 costliest reactors and the same  
two coal-burning utilities. The AIF 1977 and 1978 survey results were reported in many  
prestigious publications, including The New York Times on 8 April 1979 (Section 3) and 30  
December 1979 (Section 4); The Wall Street Journal on 24 April 1979; and Science at 204, 596  
(II May 1979) and 207, 724 (15 February 1980). In some instancesthe results were attributed to  
the Edison Electric Institute, which also circulates the AIF figures. As of this writing, AIF has not  
issued a survey for 1979 or 1980.  
7. The 54% figure extends through June 1980 and is in C. Komanoff, Bulletin of the  
Atomic Scientists,}6 (No. 9), 51-54 (November 1980). The 55.3% figure is author's calculation  
covering l976through October 1980. The 55% performance projection is in Reference I, p. 8.  
8. See C. Komanoff and N.A. Boxer, Nuclear Plant Performance Update (Council on  
Economic Priorities, New York, NY 1977), Appendix D, for citations of critiques of Reference I  
by the Atomic Industrial Forum, the U.S. Energy Research and Development Administration  
(now Department of Energy), and Commonwealth Edison, and rebuttals thereto. Other critiques  
were subsequently published by the Edison Electric Institute and Oak Ridge National Laboratory.  
9. D. Okrent, Nuclear Reactor Safety: On The History Of The Regulatory Process  
(University of Wisconsin Press, Madison, WI. 1981 ), a major study of nuclear regulation by a  
long-time member of the Nuclear Regulatory Commission's Advisory Committee on Reactor  
Safeguards, arrived as this book was going to press.  
Chapter I 13 2  
Summary:  
Cost Escalation  
At Nuclear And  
Coal Power Plants  
Efforts to contain the societal costs of electricity generation from coal  
and nuclear power have grown as the coal and nuclear generating sectors have  
expanded. Measures to limit coal-generated pollution and to reduce nuclear  
accident hazards added significantly to the costs of building power plants in  
the United States during the 1970s. These measures have had a far greater  
effect on nuclear plants, causing the average ratio of nuclear to coal capital  
(construction) costs to increase from roughly 1.05 in 1971 to over 1.5 in 1978.  
If past relationships between sector expansion and regulatory stringency  
continue, by the late 1980s nuclear plants will cost at least 75% more to build  
than will coal plants incorporating advanced emission controls; nuclear gen­erating costs would then significantly exceed those of coal.  
Section 2.1: Introduction  
Over the lifetime of new electric-generating plants, capital costs will  
account for approximately two-thirds of total generating costs for nuclear and  
one-third for coal plants. Accordingly, capital costs are central to the relative  
economics of new nuclear and coal plants. They also strongly affect the  
competitiveness of both nuclear and coal plants with cogeneration, renewable  
energy sources, and improved end-use efficiency - a critical issue, but  
beyond the scope of this book.  
The capital costs of the first nuclear plants completed on a commercial  
basis in the early 1970s were only slightly greater than those of contemporane­ous coal plants, but costs for both plant types have increased rapidly since then.  
Although inflation in construction wages and material prices has been a major  
contributory factor, increased environmental and safety standards have played  
14 Chapter2 a particularly important role.  
Most representatives of the power industry, the federal government, and  
the technical and policy communities have argued that future environmental  
and safety standards will affect nuclear and coal plants equally and will not  
cause major differences in capital costs. Of 12 predicted nuclear-coal capital  
cost ratios cited in the 1977 Ford-Mitre report on nuclear power, the highest  
was only 1.23. 1 Commonwealth Edison of Chicago, the nation's largest  
nuclear utility, believes that its new nuclear plants will cost only 8% more to  
build than coal plants. 2 The federal Department of Energy (DOE) projects an  
18% difference, 3 and the Committee on Nuclear and Alternative Energy  
Systems of the National Academy of Sciences projects the difference to be in  
the 0-25% range. 4  
If these forecasts were accurate, new nuclear plants, which will cost less  
to operate than new coal units, would probably have slightly lower life-cycle  
generating costs. Such forecasts underlie the present plans of U.S. utilities to  
almost triple nuclear generating capacity by I 990 from the 54 gigawatts (GW)  
operating in early 1981 , and they suggest that new orders will be forthcoming  
when the current surplus of generating capacity is used up.  
The projections of nearly equal future nuclear and coal capital costs are,  
however, belied by experience: the average ratio of nuclear to coal capital costs  
of plants completed in the late 1970s, after adjustment to eliminate the effects  
of inflation and add the costs of sulfur dioxide scrubbers to coal plants, was  
more than I .5 to !. Moreover, the ratio increased steadily throughout the  
I 970s, and an examination of the impetus behind new regulatory standards  
suggests that the trend toward higher nuclear capital costs relative to coal will  
continue for some time.  
Section 2.2: Prior Capital Cost Analyses  
Virtually all nuclear plants completed in the 1970s cost much more to  
construct than originally estimated by reactor manufacturers and electric  
utilities, even after adjusting for the effects of inflation. 5 The failure to predict  
accurately nuclear capital costs reflects a fundamental limitation in the power  
industry's technique of engineering estimation, which employs conceptual  
plant designs to calculate the labor, materials, equipment, and engineering  
effort needed to build a plant. The technique requires that the scope of work be  
known at the start of construction, yet nuclear plants, as the largest reactor  
builder has noted, are subject to "new requirements ... imposed after the  
design and construction are well advanced, requiring substantial rework that  
increases both schedule and cost.' ' 
6 The 1979 nuclear accident at Three Mile  
Island (TMI), moreover, has provoked a thorough and still-continuing re­appraisal of nuclear regulation that promises to produce many new, more  
stringent standards.  
Chapter2 15 Only two major empirical studies of nuclear capital costs were published  
in the 1970s, neither by the power industry. Both demonstrated that nuclear  
costs to date were increasing rapidly over time (after adjusting for inflation)  
and, thus, cast doubt upon engineering estimates which anticipate little or no  
future real increases in capital costs. But neither study can be used to project  
future relative coal and nuclear costs. Bupp et al. 7 found far higher rates of  
cost increase for nuclear than for coal plants, but their data base is now six  
years old and includes no scrubbers for coal plants, which some claim have  
offset increases in nuclear costs. Mooz's more recent analyses8 of nuclear  
costs employed more explanatory variables and a larger data base, but the  
absence of a coal plant analysis precluded comparison of escalation rates.  
Moreover, both Bupp and Mooz attributed all nuclear cost increases not  
accounted for by construction inflation to the passage of time, assuming that  
costs increase linearly (by a constant amount) with calendar year. Their models  
contained no explanatory variables that would allow one to predict whether the  
cost increases would continue at past rates, accelerate, or diminish. The  
authors implicitly recognized this limitation by stating that they did not believe  
their analyses had predictive value.  
This book extends Bupp's and Mooz's work in three major respects:  
• It uses a larger, more current data base for both coal and nuclear  
plants, one which reflects the impacts of scrubbers and other  
recent changes in regulatory standards. Accordingly, it provides  
a comprehensive, up-to-date view of power plant cost exper­ience during the 1970s and permits calculation of nuclear and  
coal capital costs based on 1978 regulatory standards and con­struction costs.  
• It analyzes the changes in plant design requirements and con­struction conditions that accounted for most of the "real" (infla­tion-adjusted) cost increases in the 1970s and those that will  
probably cause further increases in the 1980s. The analysis is  
particularly useful in estimating the costs of future coal-fired  
plants with advanced pollution controls. It also demonstrates  
that many unresolved nuclear safety issues will make it difficult  
to stabilize plant designs.  
• It formulates an hypothesis to explain the underlying factors that  
caused coal and nuclear regulatory standards, and hence costs,  
to increase in the 1970s. The hypothesis is developed in con­siderable detail for nuclear plants and is used to generate a  
first-order projection of future nuclear capital costs.  
Section 2.3: Cost Increases, 1971-1978  
To measure past increases in capital costs, a cost data base was compiled  
16 Chapter2 for all U.S. nuclear and coal units greater than I 00 megawatts (MW) capacity  
that achieved commercial operation from December 31. 1971 to December 31,  
1977 (for coal) and to December 31, 1978 (for nuclear). 3 It includes all reactors  
constructed on a commercial basis through the end of 1978: 46 units totaling  
39,265 MW capacity, ranging from 514 to 1130 MW each. The 116 coal units  
total70,509 MW (ll4-1300MW).  
Capital cost data were obtained from utility records published by the  
federal Energy Information Administration, as described in Chapters 8 and 9.  
Costs are expressed there in "mixed current dollars," i.e .. as the sum of all  
dollars expended in the different years of construction, including interest  
during construction (IDC) paid by the utility on capital borrowed during  
construction. To control for widely varying rates of inflation and interest  
during the sample period, costs were converted to I 979 dollars without IDC,  
using the Handy-Whitman Index of Public Utility Construction Costs, a semi­annual compilation of wages, material prices, and other factor costs in steam­electric plant construction (see Appendix 3).9 This converts all costs to com­parable "steam-plant construction dollars," permitting isolation of cost in­creases caused by changes in the characteristics of plants- a major focus of  
this analysis.  
Even with costs expressed in constant 1979 steam-plant dollars, the  
nuclear and coal samples are not fully comparable because of differences in a  
variety of variables. Therefore, multiple regression analyses were employed  
to control for the effects of unit size, construction of multiple units, geographi­cal location, use of cooling towers and scrubbers, and the number of reactors  
built by the architect-engineer (A-E). Only variables with a statistical signifi­cance level of 95% or better were included, with one minor exception (see  
Section 9. I). The dependent variable - that is, the variable correlated with  
these factors- was capital cost-per-kilowatt of design capacity,b adjusted to  
constant steam-plant dollars as described above.  
After all adjustments, including that for inflation, capital costs were  
found to have increased persistently throughout the period of the study ( 1971- 
78). To allow for this phenomenon in the regression analysis, two alternative  
formulations were examined. In one model, capital costs were assumed to be  
related to time in addition to all the other variables; in the other model, they  
were assumed to be related to the size of the respective power-generating  
a. The data base excludes four reactors completed pursuant to fixed-fee contracts during  
1972-73. because some costs were absorbed by the vendors and did not appear in the utilities'  
costs. Inclusion of these units would increase the apparent nuclear cost increase rate computed  
below. 1978 coal data were not available for this study.  
b. Design capacity is maximum nameplate generator rating (coal) and original design  
electrical ratings prior ro their late·l976 revisions by the NRC (nuclear). These ratings are used in  
Chapter II to estimate capacity factors. See Sections 8. I and 9.1 for further discussion of  
capacity ratings.  
Chapter2 17 sector. Time was measured by the date each nuclear plant received its con­struction permit and each coal-fired boiler was ordered from a vendor. Sector  
size was defined as the megawatts of nuclear or coal capacity operating or  
being built on these same dates.  
Both formulations reflect the effect on costs of the upgrading of nuclear  
and coal regulatory standards over time. The formulation with sector size was  
devised because it appears to capture more of the societal processes that give  
rise to new standards, as discussed in Section 2.5 and Chapter 3. The calcu­lated costs of 1971 and 1978 plants are relatively independent of which  
formulation is employed, however. The choice of sector size or time is im­portant primarily for estimating future capital costs.  
The results of the regression analysis are described in detail in Chapters 8  
and 9. The models with sector size, shown in Tables 8.1 and 9.1, explain most  
of the variance in costs-92% for nuclear, and 68% for coal-considerably  
more than in Bupp's or Mooz's analyses.c Key findings are as follows:  
Time or Sector Size: Costs measured in the model employing calendar  
year grew by 24% per year for nuclear plants and by 6% annually for coal.  
Alternatively, costs were proportional to the .58 power of sector size for  
nuclear and the .61 power for coal, so that an approximately 50% real cost  
increase was associated with each nuclear or coal sectoral doubling. This is  
shown for nuclear plants in Figure 2. I . However, the coal sector was more than  
14 times as large as the nuclear sector in 1971, so its 75 OW expansion to 1978  
represents a far smaller percentage increase (53%) than the 46 OW increase for  
nuclear (467%); thus coal expansion was associated with a much smaller  
increase in capital costs.  
The rates of increase exclude mitigating effects such as greater architect­engineer experience (for nuclear) and exacerbating effects such as addition of  
scrubbers (for coal). Composite nuclear and coal cost increase rates that  
incorporate these effects are presented below.  
Unit Size: Nuclear per-kW costs were proportional to the -.20 power of  
unit size, i.e., declining 13% for each doubling in sized-a cost reduction less  
than half that projected by the power industry and the federal government. 10  
Coal plant costs were not affected by unit size, notwithstanding prevailing  
estimates of 10-15% cost reductions per size doubling. 11  
Multiple Units: Identical nuclear or coal units built consecutively at one  
c. the highest r' (goodness of fit) values in Bupp eta/. were 64% for nuclear and 43% for  
coaL Mooz reached 76% in his nuclear analysis.  
d. Incorporating the greater cost of interest during construction (adjusted for inflation}  
for larger reactors reduces the nuclear capital cost reduction per size doubling to 10%.  
18 Chapter2 "' 1  
8  
"' " ;::  
-5  
- 
1100  
900  
~ Iii 700  
]  
~  
0  
.t:  
"i  
~  
iii  
t; 500  
0  
0  
Figure 2.1  
Costs Of Nuclear Plants In The United States  
(nonnalized to typical plant characteristics and  
1979 construction price levels)  
•  
•  
• • •  
•  
•  
•  
• • • • • •  
• •  
•  
•  
Construction Permit Issue Date (by midpoint of year)  
1967 1968 1969 1970  
•  
• •  
•  
•  
1971  
300 ~------------------------------------------------------------------- 10 20 30 40 50 60  
Nuclear Capacity Operating or Under Construction, GW Ocoal  
• Nuclear  
Figure 2.2  
Power Plant Capital Costs  
(in 1979 steam-plant $/kW,  
with real interest during construction)  
1374  
Costs were synthesized by applying nuclear and coal cost regressions to ''standard  
plants" as described in text. Costs of 1971 and 1978 plants vary little with the  
regression model employed. 1978 and 1988 coal plants include scrubbers. See  
Table 2.1 for breakdown of costs of coal plant pollution controls. Real interest  
during construction (!DC) accounts for between 6% and 15% of total plant costs.  
See Table 10. I 0 for IDC's share of each plant's cost.  
site cost 10% less than other units, evidently because of shared planning and  
facilities as well as "learning" in design and construction!  
Architect-Engineer Experience: Nuclear costs declined by 7% for each  
e. The cost savings from building multiple units and the limited savings from building  
large units imply that. during the 1970s, large single plants could have been replaced by twin  
half-size units at no increase in capital costs (nuclear) and at a 10% savings (coal). These results  
do not reflect a further advantage of small units-their higher average generating perfonnance  
compared to large plants (see Sections II. I and II .2).  
20 Chapter2 Figure 2.3  
Power Plant Construction Durations  
(in years)  
Ocoal  
Nuclear  
8.1  
-YYe;a~r~~~~~~1971 1978 1988  
(projected)  
Durations are measured from construction permit award (nuclear) or boiler order  
(coal) to commercial service date. They were synthesized by applying nuclear and  
coal duration regressions to "standard plants" as described in text. Durations of  
1971 and 1978 plants vary little with the regression model employed.  
doubling in the number of plants constructed by an A-E, a relatively modest  
"learning" effect.  
Scrubbers: Systems for controlling sulfur dioxide added 26% to coal  
plant costs, or $120/kilowatt (kW) (in 1979 steam-plant dollars). 12  
Costs of Standard Plants: To measure the combined effects of the above  
cost factors during the 1970s, two sets of "standard plants" were defined, one  
representing those completed in late 1971, just prior to the start of the study  
period, and the second corresponding to the last plants in the sample, com­Chapter2 21 Table 2.1  
Pollution Control Costs For New Coal Plants  
(in mid-1979 steam-plant $/kW)  
Actual Projected  
Pollutant 1971 1978 1988  
Particulates 20 60 65-80  
so, 120 140-180  
NO, 10 60-90  
Solid Waste 0-5 5 30-45  
Other 45 65-75  
TOTAL 25-30 240 360-470  
INCREASE 210-215 120-230  
See Chapter 7 for derivation of costs. All costs are calculated using 1978 standard  
plant characteristics (Table 10.3) for consistency. Real interest during construc­tion accounts for 8% of total costs.  
pleted in late 1978. 13 Their characteristics, shown in Table 10.3, mirror the  
data base, except that geographical characteristics were merged to avoid  
regional bias. A scrubber was also specified for the 1978 standard coal plant  
(whereas about half of recent coal plants lack scrubbers, using low-sulfur coal  
instead to meet emission standards).  
Costs calculated for plants with these characteristics are shown in Figure  
2. 2. Approximately 6-l 0% of their costs are contributed by real interest during  
construction (Section !0.4), which is proportional to plant construction time  
and the real cost of money for utilities. 14 Typical construction periods for 1971  
and 1978 plants were calculated from separate regressions for construction  
duration; they increased from 41 
h to 5 years for coal and from 51h to 61h years  
for nuclear, as shown in Figure 2.3.  
Costs shown in Figure 2.2 are expressed in 1979 steam-plant dollars and  
thus appear greater than costs of most completed plants since the latter are  
reported in mixed-current dollars which reflect earlier, cheaper material prices  
and wage rates. From 1971 to 1978, the capital cost of the standard nuclear  
plant increased by !42% (13.5% annually) or $520/kW in 1979 steam-plant  
dollars. For coal plants, the typical 1971-78 real increase was 68% (7. 7%  
annually). or approximately $240/kW, of which scrubbers accounted for half.  
22 Chapter 2 Figure 2.4  
Emissions Of Criteria Air Pollutants  
By Typical New Coal Plants  
(pounds of pollutant per million Btu of coal burned)  
Original NSPS f>-"-"-"'""'l  
New 1978 plant !-<-.""""~  
See Chapter 7 for ba>is of estimates and comparison with oil-fired plants.  
Thus, the ratio of typical nuclear to coal capital costs increased from I .06  
in 1971 to I . 52 in 1978, assuming the addition of scrubbers to 1978 coal plants;  
without scrubbers, the 1978 ratio was I. 91. The 1978 cost ratio far exceeds the  
highest nuclear-coal capital cost ratio projected by industry and government  
for future plants. It indicates that recently completed nuclear plants may not  
show life-cycle cost advantages over comparable coal facilities. 15  
Section 2.4: Cost Increases And Regulatory Changes, 1971- 
1978  
Because the cost increase figures above are in addition to wage and  
Chapter 2 23 material inflation, they had to result from increases in the quantity of labor,  
materials, equipment, and engineering required to build power plants In tum,  
these increases were occasioned almost entirely by the application of more  
stringent environmental and safety standards to coal and nuclear plants.  
Coal: Most of the real (inflation-adjusted) increase in the cost to con­struct coal plants in the 1970s went for equipment to control the three major air  
pollutants produced in coal combustion: particulates, sulfur dioxide, and  
nitrogen oxides. The collection efficiencies of electrostatic precipitators were  
improved from the former 97% average to 99.5% to enable them to capture  
smaller particulates, adding an average of $40/kW to capital costs, as Table  
2. I shows. Installation of "first-generation" scrubbers that remove an aver­age of 75% of sulfur dioxide from the stack added an average of $120/kW. and  
boiler modifications reducing nitrogen oxide emissions by 35% added about  
$1 0/kW. In return for these expenditures, the typical 1978-completed coal  
plant produces 64% less "criteria pollutants" than a typical 1971 plant - 
surpassing the average 55% reduction required by the original New Source  
Performance Standards (NSPS) promulgated by the federal Environmental  
Protection Agency (Figure 2.4). The new coal plants are slightly cleaner than  
typical oil-burning plants, as discussed in Chapter 7.  
Other environmental improvements- better emission monitoring, safer  
disposal of waste ash, increased use of cooling towers, and abatement of  
construction pollution, liquid effluent, and noise - cost an average of $45/  
kW. All told, new equipment to reduce the environmental impact of coal plants  
absorbed 90% of the total increase in the real capital costs of coal plants during  
the 1970s. r  
Nuclear: The costs of increased regulatory standards cannot be itemized  
for nuclear plants as they were for coal. Changes in nuclear design or equip­ment requirements tend to cause indirect, site-specific changes in diverse  
supporting equipment that are hard to identify and even more difficult to  
quantify. But although cost estimates are not available for each specific  
change, nuclear design and construction changes in the 1970s were neverthe­less extensive and costly.  
One key indicator of regulatory standards, the number of Atomic Energy  
Commission (AEC) and Nuclear Regulatory Commission (NRC) "regulatory  
guides" stipulating acceptable design and construction practices for reactor  
systems and equipment, grew almost seven-fold, from 21 at the end of 1971 to  
143 at the end of 1978. Professional engineering societies developed new  
nuclear standards at an even faster rate (often in anticipation of AEC/NRC  
f. The remaining I 0% is reasonably attributable ro the modest real increase in IDC caused  
by lengthened construction and higher real interest rates and to design and construction improve­ments to raise operating reliability.  
24 Chapter 2 regulations). 16 These led to more stringent (and costly) manufacturing, test­ing, and performance criteria for structural materials such as concrete and  
steel, and for basic components such as valves, pumps, and cables.  
Requirements such as these had a profound effect on nuclear plants  
during the 1970s. Major structures were strengthened and pipe restraints added  
to absorb seismic shocks and other postulated "loads" identified in accident  
analyses. Barriers were installed and distances increased to prevent fires,  
flooding, and other "common-mode" accidents from incapacitating both  
primary and back-up groups of vital equipment. Similar measures were taken  
to shield equipment from high-speed missile fragments that might be loosed  
from rotating machinery or from the pressure and fluid effects of possible pipe  
ruptures. Instrumentation, control, and power systems were expanded to  
monitor more plant factors under a broadened range of operating situations and  
to improve the reliability of safety systems. Components deemed important to  
safety were "qualified" to perform under more demanding conditions, requir­ing more rigorous fabrication, testing, and documentation of their manufac­turing history.  
Over the course of the 1970s, these changes approximately doubled the  
amounts of materials, equipment, and labor and tripled the design engineering  
effort required per unit of nuclear capacity, according to the Atomic Industrial  
Forum. 17 They also increased the real costs of many construction commodi­ties. Moreover, because many changes were mandated during construction­as new information relevant to safety emerged- much construction lacked a  
fixed scope and had to be let under cost-plus contracts that undercut efforts to  
economize. Completed work was sometimes modified or removed, often with  
a "ripple effect" on related systems. Construction sequences were frequently  
altered and schedules for equipment delivery were upset, contributing to poor  
labor productivity and hampering management efforts to improve construction  
efficiency. In general. reactors in the 1970s were built increasingly in an  
''environment of constant change'' 18 that precluded control or even estimation  
of costs and which magnified the direct cost impacts of new regulations and  
design changes.  
Section 2.5: The Impetus Behind New Regulatory  
Requirements  
The major force behind the real increase in power plant costs in the 1970s  
was the imposition of increasingly stringent regulatory requirements. The  
same will be true for the future. Thus if we can anticipate future regulatory  
trends, we can gain substantial insight into the probable future course of power  
plant costs.  
This is a fairly straightforward matter for coal: most new environmental  
regulations are reasonably predictable, and, since they affect specific plant  
Chapter2 25 systems, their costs are roughly quantifiable. Nuclear plants, however, present  
a major difficulty: many safety requirements that will affect future reactors  
have not yet been promulgated- indeed, some will be occasioned by prob­lems identified during future operating experience. Moreover, even the costs  
of those future requirements known today are not calculable on a generic basis  
since they frequently affect so many internal plant systems that their impact  
will vary both with plant design and the stage of construction.  
But, even if specific future nuclear regulatory standards and their costs  
cannot be determined in advance, prior experience may nevertheless provide a  
means of approximating their overall rate of application. Increased regulatory  
stringency appears to be closely related to expansion of the nuclear sector­the amount of nuclear capacity operating and under construction - and to  
increased reactor operating experience. This conclusion is suggested by the  
remarkably high (92%) "goodness of fit" (agreement between predicted and  
actual costs) attained when increases in nuclear costs in the 1970s are cor­related with increases in nuclear sector size (Section 2.3). It is also supported  
by an historical analysis. reported in Chapter 3 and summarized here, of  
growth in nuclear regulations.  
One factor motivating this growth has been regulators' desire to reduce  
the risks per reactor as the number of plants increases. As nuclear pioneer and  
proponent Alvin Weinberg wrote following the Three Mile Island accident in  
1979, '' [flor nuclear energy to grow in usefulness, the accident probability per  
reactor will simply have to diminish.'' 19 Otherwise, nuclear expansion could  
lead to such a high rate of accidents per year that the public's confidence in  
nuclear power would collapse and plants would be forced to close.  
Weinberg's prescription has many antecedents. The Advisory Commit­tee on Reactor Safeguards, an influential body of senior nuclear scientists  
attached to the AEC, wrote in recommending improved inspection of reactor  
vessels in 1965,  
[T]he orderly growth of the industry, with concomitant increase in the  
number, size. power level and proximity of nuclear power reactors to large  
population centers will, in the future, make desirable, even prudent,  
incorporating [stricter design standards] in many reactors. 20  
Similarly, AEC staff, in recommending backcup shutdown systems to prevent  
events in which the control rods fail to "scram" (shut down) the reactor during  
an accident (events known as Anticipated Transients Without Scram, or  
ATWS), wrote in 1973,  
26  
The present likelihood of a severe ATWS event is ... acceptably small. in  
view of the limited number of plants now in operation ... As more plants  
are built, however, the overall chance of ATWS will increase, and the staff  
believes that design improvements are appropriate to maintain and to  
Chapter2 improve further the safety margins provided for the protection of the  
public. 21  
A second factor contributing to new regulations is the public's increasing  
awareness of and concern about nuclear hazards. This has put pressure on  
elected officials and regulators to reduce nuclear risks in order to make nuclear  
expansion more acceptable to the public. Citizen interventions and protests  
have been blamed for increasing costs through delay, but most such increases  
were negligible in real (inflation-adjusted) terms for reactors completed in the  
1970s; delays caused by citizen challenges generally affected reactor lie<ms­ing, not construction, and reactors which took longer to license did not have  
inordinately high capital costs (seep. 205). Far more importantly, intervenors  
and expert critics have identified new safety concerns, such as emergency  
cooling criteria and cable separation, and have generally made the regulatory  
staff "considerably more cautious and conservative" 22 in licensing and rule­making hearings and in internal formulation of regulatory policy.  
New regulations also arise from detection of previously unrecognized  
reactor defects. Reviews of new plants by the reactor manufacturers and  
AEC/NRC have provided one such means of detection. For example, General  
Electric and Westinghouse discovered potentially large dynamic forces that  
could affect reactor containment structures and reactor vessel supports, re­spectively, in accident analyses performed for licensing reviews of new plants  
in the mid- I 970s. Other safety issues leading to new regulatory standards,  
including seismic and tornado protection, quality assurance problems, main  
steamline breaks, and intermingling of systems for reactor operation and  
shutdown, have been identified in reviewing individual reactor applications  
and have been applied subsequently to other plants.  
Even more importantly, many unanticipated safety problems have been  
revealed by operating experience. Contrary to early expectations, increased  
reactor operation has generally warranted widening rather than reducing de­sign margins. The "lack of perfection in design, construction and operation"  
of early reactors prompted the Advisory Committee on Reactor Safeguards to  
advocate use of more back-up safety systems. 23 Fuel leaks, pipe cracks, and  
malfunctioning components later formed what NRC called a "considerable  
body of operating reactor experience [indicating] the need for expanded tech­nical review in areas previously thought to be not sufficiently important to  
warrant much attention. " 24  
Adverse operating experience has also given rise to numerous regulatory  
guides and "unresolved safety issues." Major examples are the 1975 Browns  
Ferry fire, which led to costly new rules for fireproof construction and ventila­tion; reactor control breakdowns in 1978-80 due to power failures to instru­ments that have prompted consideration of increased separation of "safety"  
from "non-safety'! instruments (Section 5.4); and the 1979 TMI accident,  
which has sparked an across-the-board review of fundamental regulatory  
Chapter2 27 premises.  
The origins of nuclear regulatory standards are varied and complex, but  
the above discussion suggests that nuclear capacity growth and increased  
reactor operating experience have been the major causes of new requirements.  
Growth in the number of plants has engendered greater public concern over  
nuclear power hazards, has generated new licensing reviews in which safety  
problems were discovered and has forced regulators to endeavor to reduce  
per-plant risks to contain the industry-wide probability of a serious accident.  
Increased operating experience, similarly, has unearthed safety defects requir­ing remedial regulatory action. In addition, the enlarged regulatory effort  
required to oversee an expanding nuclear sector has necessitated greater  
documentation and standardization of regulatory requirements, generally at a  
more stringent level.  
Growth in size of the sector also underlay the rise in real costs of coal  
plants. Expansion of coal-fired generating capacity in the 1960s and 1970s  
aggravated that sector's environmental impact, both nationwide and in new  
regions previously without large-scale coal use, such as the Four Corners  
region in the Southwest. Public outcry over these potential impacts led to more  
stringent and costly pollution control requirements. Similarly, concern over  
acid rain, which is also a product of expanded electricity generation from coal  
(although disproportionately from earlier, poorly controlled plants), may  
cause coal emission control requirements to be tightened further.  
Section 2.6: Regulatory Standards And Capital Costs In The  
1980s  
The preceding discussion indicates that the real capital costs of new  
nuclear and coal plants will increase further (in addition to increases caused by  
general inflation) as regulatory standards become still more stringent in the  
future. New standards and their costs for typical plants assumed to be com­pleted in I 988 are investigated in Chapters 5-7 and are outlined below.  
Coal Standards and Costs: EPA has promulgated stricter New Source  
Performance Standards for coal plants ordered after September 1978 (Figure  
2.4). But for purposes of estimating !988 coal plant costs here, future emission  
rates have been geared to emerging control technology and assumed to be  
approximately two-thirds less than those specified by the new NSPS. This  
implies a 76% emission reduction compared to plants completed in !978, and  
91% compared to 1971 plants (see Table 2.2). This striking improvement- to  
a level cleaner than existing plants burning low-sulfuroil (Figs. 7.2 and 7 .3)- 
would enable utilities to significantly expand coal-generated electricity with­out exacerbating acid rain and most other emission-related effects of burning  
coal.  
28 Chapter2 Pollutant  
Sulfur Dioxide  
Particulates  
Nitrogen Ox ides  
Average  
Reduction  
Table 2.2  
Percentage Reductions In Emissions  
By Typical New Coal Plants  
Actual Projected  
From 1971 From 1978  
to 1978 to 1988  
74% 80%  
83% 80%  
35% 69%  
64% 76%  
From 1971  
to 1988  
95'7c  
97%  
80'7c  
91 o/c  
Obtaining these and other pollutant reductions is likely to add between  
$120/kW and $230/kW (in 1979 steam-plant dollars) to the costs of 1978 coal  
plants, as estimated in Chapter 7 and shown in Table 2.1. Most of the increase  
will go for nitrogen oxide control devices and improved solid waste disposal  
methods, since upgrading particulate and sulfur dioxide removal will probably  
cost less than past ( 1971-78) improvements. Baghouse filters appear capable  
of capturing 99.9% of particulate emissions for only 10-30% higher cost than  
typical 99.5%-efficient electrostatic precipitators today, and 95%-efficient  
sulfur dioxide scrubbers producing saleable wastes (sulfur, gypsum, or  
sulfuric acid) should cost only 15-50% more than current 75%-efficient waste­generating scrubbers.  
The average estimated incremental cost of these measures for 1988 coal  
plants is $175/kW above the cost of a 1978 plant with scrubbers. A $21 0/kW  
increase - about the same as the 1971-78 cost rise - is obtained by  
extrapolating the 1971-78 relationship between coal capital costs and sector  
size, based on assumed coal sector growth to 1988. g The resulting projected  
cost of about $800/kW, in 1979 steam-plant dollars, for coal plants beginning  
operation in 1988, would be sufficient to allow: (i) $ 15/kW for possible  
problems with new control devices or for currently unanticipated minor  
standards; (ii) $1 0/kW for the increased real cost of interest during  
construction anticipated as coal construction durations grow from five years  
( 1978 average) to six years for 1988 plants; and (iii) $1 0/kW for investments to  
g. This calculation is performed in Chapter 10 with the coal capital cost regression  
equation (Table 9. I). The six-year construction duration for 1988 plants mentioned in the text is  
also derived in Chapter 10. using the coal construction duration regression (Table 9.7).  
Chapter2 29 improve plant operating reliability.  
The close agreement between the two methods of projecting coal capital  
costs-engineering estimation and econometric, or regression, analysis­lends considerable credence to the $800/kW estimate. Moreover, both  
methods include substantial conservatisms, the former through very strict  
emission targets and generous cost estimates, the latter through a high estimate  
of 1978-88 coal sector growth ( 13 GW per year25 ) that allows for an upturn in  
coal orders due to reactor cancellations. These conservatisms and the long lead  
times for most coal plant regulatory requirements make it unlikely that actual  
costs for I 988 plants will significantly exceed these estimates.  
Nuclear Standards: Future reactors will have to institute a myriad of  
new safety measures not reflected in the approximately $900/kW average cost  
of plants completed in 1978-a figure that already exceeds the $800/kW  
projected cost of 1988 coal plants (both figures in 1979 steam-plant dollars).  
They will first have to make extensive design changes and equipment upgrad­ings already promulgated but not incorporated in most ! 978 units. These  
include: greater physical separation of redundant safety-related equipment  
such as electrical cables; more durable electrical components and wide-range  
instrumentation designed to function under accident conditions of high tem­perature, humidity, pressure, and radiation; and improved quality assurance  
programs to reduce design and construction defects such as seismic deficien­cies found belatedly in many operating reactors during 1979-80 (see Section  
5. l ).  
Further requirements will result from NRC's efforts to correct the !7  
unresolved safety issues-"matter[s] affecting a number of nuclear power  
plants that pose important questions concerning the adequacy of existing safety  
requirements for which a final resolution has not yet been developed ... " 26  
Many of these issues involve fundamental design considerations. For exam­ple, Asymmetric Blowdown Loads might require modifying pressurized water  
reactors to prevent postulated ruptures in reactor coolant pipes from over­stressing reactor vessel supports, a condition that could damage both normal  
and emergency cooling systems while impeding insertion of control rods to  
stop nuclear fissioning. Another unresolved issue, Systems Interactions, might  
require segregating all components and circuits of certain safety systems in  
costly "bunkered" housings to avert inter-system interferences that could  
degrade performance of vital equipment.  
Moreover, NRC's list of unresolved safety issues is growing, not shrink­ing (see Secticn 5 .3), fed by new licensing reviews and the growing inventory  
of operating experience-experience that will more than triple by 1988 if  
utilities realize their current expansion plans. Past practice indicates that these  
issues will be addressed incrementally, thwarting "licensing stabilization"  
and frustrating efforts to optimize design and construction. High costs and  
declining growth in electricity sales may force some utilities to extend con­30 Chapter2 struction schedules to conserve cash and preserve credit ratings. Although the  
effects of stretch-outs are usually expressed in current dollars, and, thus,  
appear inflated, they do increase real interest costs, disrupt construction  
logistics, and expose plants to additional regulatory requirements.  
Estimating Future Nuclear Costs: The additional costs of nuclear regu­latory standards for future plants cannot be estimated directly, for reasons  
discussed at the start of Section 2.5. Not only do nuclear design changes tend to  
"ripple" differently through reactor systems at different plants, but also many  
prospective standards have not yet been promulgated (most stemming from the  
Three Mile Island accident will not be determined for several years, as dis­cussed below). The alternative used here is to estimate future nuclear costs by  
assuming that the expansion of the nuclear sector now in progress will have the  
same proportional effect on reactor capital costs as in the past. That is, other  
things being equal, a doubling of nuclear capacity operating or under con­struction will lead to an approximately 50% rise in real reactor capital costs.  
This "sector-size hypothesis" is based on the historical relationships  
observed among growth in the nuclear sector, increases in regulatory strin­gency, and increases in nuclear costs. It is advanced here not as a means of  
projecting future nuclear costs precisely, but as an alternative to engineering­based estimates that are invariably overrun by ever-changing regulatory and  
design criteria. Linking costs to nuclear sector size is also superior to relating  
costs only to the passage of time, as has been done in the two econometric  
models cited earlier, since it more closely reflects the forces which, acting over  
time, add to reactor regulations and costs.  
The sector-size approach to estimating future costs is likely to evoke  
criticism from supporters of nuclear power, since it implies that nuclear  
economics will worsen steadily as the nuclear sector expands. Hence, it is  
important to clarify what the approach implies and what it does not.  
• The sector-size approach implies that costs will rise as more  
reactors are licensed, due to the many strong connections be­tween growth in sector size and increased regulatory stringency;  
it does not suggest that there is a simple, explicit causal link  
between the number of reactors and costs.  
• It implies that licensing interventions are among the factors  
engendering increased regulatory stringency; not that construc­tion delays caused by nuclear opponents have been a major  
factor in rising re11-l capital costs.  
• Use of the sector-size hypothesis to project costs also implies  
that, for the foreseeable future, increases in the number of  
operating plants will reveal new safety and operating problems,  
leading to new regulatory requirements and design changes  
which, in turn, will cause costs to rise. It does not deny that  
Chapter2 31 reactor construction has evidenced a "learning curve.'' Rather,  
it implies that, as in the past, increasing architect-engineer  
familiarity with nuclear construction will be outweighed by  
advancing regulatory criteria requiring A-Es to employ more  
labor. equipment, and materials to build nuclear plants.  
In summary, the sector-size model provides an indirect way to anticipate  
the future rate of increase in nuclear regulations and costs, provided that the  
conditions under which sector growth stimulated new regulations in the past  
remain in effect. This proviso is likely to hold so long as utilities seek to  
complete the approximately 90 GW of nuclear capacity with construction  
permits. These plants long ago gave impetus to new regulations that will raise  
reactor costs, when they were awarded construction permits in the 1970s,  
signalling to regulators the need for greater safety measures to prevent in­creases in the sector-wide· probability of a serious accident. In theory, the  
impetus could be defused if public attitudes toward nuclear risks change  
substantially or if it proves possible to dismiss outstanding regulatory issues  
without heightening accident risks. Neither event seems plausible, however.  
The growing number of genuine safety issues and the continued widespread  
mistrust of nuclear power strengthen the presumption that more stringent and  
expensive requirements are in the offing.  
The one eventuality that might be expected to slow the anticipated rate of  
increase in nuclear regulations and costs is cancellation of a large number of  
reactors with construction permits. (Most cancellations in recent years have  
befallen plants that merely were in the planning stage; because they had not  
received construction permits, they were not counted in tallying 1988 sector  
size.) Large-scale cancellations of plants being built would ease public con­cern and also enable regulators to relax growth in safety requirements some­what without driving up the sector-wide accident probability. Readjustment to  
reduced future capacity would be constrained, however, by continued detec­tion of safety problems through the operation of existing reactors. Indeed, as  
measured by the rate of issuance of NRC generic Bulletins and Circulars, the  
detection rate per reactor-year reached an all-time high during 1979-80 (see  
Figure 2.5). Even if the detection rate per reactor were to decline, the total  
number of safety problems detected per year could well continue to increase  
for some time to come as the number of plants in operation rises.  
Ideally, one would prefer to use both reactor operating experience and  
sector size as explanatory variables for projecting future costs. Unfortunately,  
the two are too closely correlated to permit valid statistical estimation of their  
joint relationship to capital costs. Thus, statistical necessity forced the choice  
of one of the two. Sector size was chosen because it appears to have had the  
more telling effect on costs, judging from both its greater statistical power, as  
discussed in Section 8. I, and from the historical analysis of the regulatory  
process presented in Section 2.5.  
32 Chapter2 .9  
.a  
.7  
.6  
.5  
.3  
.2  
.1  
Year  
Figure 2.5  
NRC Bulletins And Circulars Per Operating Reactor  
,3;!  
~Circulars  
OBuHetms  
.54  
71 72 73 74  
.19  
75 "' 77 78 79  
Bar widths represent numbers of licensed operating reactors (including partial years from  
commercial start. excluding units under 400 MWl. See Figure 5. I and p. 144 for explanation of  
Bulletins and Circulars.  
The omission of operating experience as an explanatory variable does not  
appear serious so long as the nuclear sector continues to expand rapidly, since  
growth in sector size will coincide closely with, and thus can subsume statisti­cally, growth in operating experience. If, however, nuclear growth slows  
significantly due to cancellations of many plants being built, reactor operating  
experience might become the dominant source of new regulations, and it  
would be necessary to add it to statistical models used to project future costs.  
For purposes of estimating the cost of new nuclear plants here, it is  
assumed that all reactors now holding construction permits are completed-a  
near-tripling of nuclear capacity to 150 GW, implying a continuation of  
nuclear power's rapid growth, and, thus, warranting use of the sector-size  
model to project costs. When Table 8. I, embodying the 1971-78 correlation  
between actual reactor costs and cumulative nuclear capacity,h is applied to a  
h. Cumulative nuclear capacity. rather than plant number. is employed as rhe proxy for  
the impetus behind more stringent standards. since the perceived hazard and the corresponding  
effort to reduce risks depend on plant size as well as number.  
Chapter2 33 1988 "standard reactor" (Table 10. I), the result is a calculated cost of  
approximately $1400/kW (in 1979 steam-plant dollars), 55% above the actual  
cost of a typical 1978 reactor. This cost includes real interest during construc­tion, whose cost share will increase due to the rise in projected construction  
time to an average of 8 years from 61 
h years for 1978 plants (Figure 2.3).  
Given the $800/kW cost projected for 1988 coal plants, the ratio between  
typical 1988 nuclear and coal capital costs would be 1.73. The 73% cost  
differential, although triple that in the establishment forecasts cited earlier,  
represents an increase of only 21 percentage points from the 52% differential  
for 1978 plants. It is also less than the estimates yielded by alternative  
regression models. When nuclear cost is represented as a function of both  
sector size and reactor operating experience (a statistically questionable pro­cedure-see above), the calculated 1988 nuclear cost is $1450/kW, 6% above  
the nuclear cost projected here and 83% greater than the coal projection.  
Alternatively, if the 1971-78 annual rates of increase in real costs are extrapo­lated to 1988, the resulting costs are $3140/kW for nuclear and $1230/kW for  
coal (in 1979 steam-plant dollars)-a 2.6 nuclear-coal ratio with over three  
times the cost differential projected here.  
Section 2.7: The Impact Of Three Mile Island  
The foregoing 1988 nuclear cost projection and outline of regulatory  
issues affecting reactor design and equipment are both based upon nuclear  
power as regulated through 1978. Thus, they do not explicitly reflect the  
effects of the March 1979 accident at Three Mile Island. The accident's impact  
has been profound, ''permanently alter[ing] the regulatory process for nuclear  
power,'' according to a Department of Energy analysis. 27 Because of exten­sive core damage, overheating of fuel rods, and shut-off of safety systems, the  
accident "exceeded many of the present design bases by a wide margin [and  
was] evidently a significant precursor of a core-melt accident,'' according to  
NRC's "Lessons Learned Task Force. " 28 Moreover, nuclear regulation and  
management as a whole were implicated in TMI, most tellingly in NRC's and  
industry's failure to learn from prior "dress rehearsal" accidents at two other  
reactors. 2 9  
As a result, post-TMI nuclear regulation will almost certainly reflect  
greater willingness than previously to pay more to obtain greater safety. Past  
regulation placed ''the burden of proof ... on the regulators to justify negative  
findings on safety matters, " 30 admits NRC Commissioner Gilinsky, and  
mandated only "the most conservative requirements consistent with the com­mercial viability of nuclear power.' ' 31 But the trauma of TMI has now ''shat­tered [NRC's] complacency" 32 about reactor hazards, says Gilinsky, and has  
34 Chapter2 led NRC Chairman Hendrie to put the nuclear industry on notice that "safety  
[not costs] must be the dominant element in our considerations. " 33 Such  
attitudinal changes would help fulfill the calls from the President's Commis­sion on the TMI Accident (the Kemeny Commission) and the NRC's own  
investigation for "fundamental changes" in the "practices and ... attitudes of  
the NRC" 34 and "in the way commercial nuclear reactors are built, operated  
and regulated. " 35  
Accordingly, NRC is expanding its licensing process to make "explicit  
consideration of accidents involving severely damaged or molten cores. " 36  
Among the many changes already ordered or being considered are: upgrading  
the "single-failure criterion" so that some safety equipment must function  
despite multiple equipment failures; providing capability to cool "degraded"  
reactor cores; strengthening reactor containments to mitigate previously "in­credible" core-melt accidents; expanding the "safety-related" classification  
of equipment subject to exacting quality assurance requirements; and requiring  
each reactor to install training simulators and no less than three heavily  
instrumented facilities for accident management (for technical support, opera­tional support, and emergency coordination). Each proposal has the potential  
to change plant designs significantly and to impose large costs and delays, as  
discussed in Chapter 6. Indeed, the pending rulemaking on degraded cores  
alone may take three years to complete and add 40 regulatory guides to the  
approximately I 50 now in effect. 37  
Section 2.8: Total Generating Costs  
Capital costs will strongly affect total generating costs of future plants,  
especially nuclear plants, but other cost factors will also play a part. Projected  
capital costs are combined with estimates of fuel costs and other factors in  
Table 2.3 to yield estimated life-cycle generating costs per-kilowatt-hour  
(kWh) for typical I 988 plants. The plants are assumed to be I I 50-MW  
capacity in the case of nuclear and 300-MW for coal. The calculated capital  
costs reflect the mix of multiple units, cooling towers, geographical location,  
etc. shown in Table 10.3. Operating costs are calculated for assumed 30-year  
plant lives spanning 1988-2017 (calculational methods are explained in Sec­tion 12. l). All costs are national-average estimates drawn from the most recent  
experience available and modified for likely future changes; they are expressed  
in 1979 constant dollars with assumed escalation rates stated relative to the  
producer price index. 38 The estimate bases are described fully in Chapter I I  
and are merely summarized here without citations.  
Capital Costs: The costs of power plant construction inputs are as­Chapter2 35 Table 2.3  
Projected Costs, 1988 Plants, U.S. Average  
(in 1979 constant dollars)  
Nuclear Coal  
Unit Size 1150MW 300MW  
Capital Cost S1460/kW S838/kW  
Decommissioning $138/kW  
Real Fixed Charge Rate 10.3% 9.8%  
Capacity Factor 60% 70o/c  
Capital Cost Fixed Charges 2.86¢/kWh I 34¢/kWh  
Decommissioning Fixed Charges .21¢/kWh  
Fuel 1.09¢/kWh 1.96¢/kWh  
Operating and Maintenance .62¢/kWh .62¢/kWh  
TOTAL 4.78¢/kWh 3.92¢/kWh  
Nuclear!Coal Cost Ratio 1.22  
sumed to inflate by I% annually relative to the producer price index (the  
approximate historical rate39). The costs of new nuclear and coal plants  
expressed in 1979 constant dollars deflated by producer price inflation are  
$1460/kW and $838/kW, respectively (see Section 12. I for calculations).  
(These are slightly higher than the costs calculated earlier in 1979 steam-plant  
dollars deflated by construction factor inflation.) For comparison with esti­mates expressed in unadjusted (as-spent) dollars, respective nuclear and coal  
costs in mixed current dollars would be approximately $2700/kW and $1600/  
kW, assuming annual inflation and interest rates of9%. 40  
Capacity Factors: A 60% capacity factor is assumed for 1150-MW  
nuclear units, equal to the average for all commercial reactors through mid­1980. This assumes substantial improvement from the historical experience  
for large reactors: units over 800 MW, which account for over half of all  
operating experience, have averaged only 54%. Increased size is significantly  
correlated with reduced nuclear performance; and increased age, later vin­tages, and duplicate designs have brought only modest improvements. The  
projection does not reflect the full brunt of prospective closer regulation of  
reactor operations after TMI.  
36 Chapter2 A 70% capacity factor is assumed for base-loaded 300-MW coal units,  
equalling the capability shown in performance data over the past decade for  
200-400 MW coal units, absent ''load-following." Mediocre capacity factors  
(55-65%) commonly cited for coal plants are for large units (over 400 MW)  
and also reflect intentional cutbacks dictated by excess capacity. Fully loaded•  
600-MW units would be expected to have 65% capacity factors, but because  
coal plants have relatively low capital costs, even 60% performance would add  
only 7% to coal generating costs.  
Fuel Costs: Refined uranium ore {U30g) is assumed to cost $35 per  
pound (1979 dollars), with ore depletion and environmental and occupational  
health regulations causing 2% annual escalation relative to the producer price  
index. Enrichment cost of $94 per "separative work unit" is assumed to  
escalate at 1.5% per year due to increasing power costs. Spent fuel disposal  
cost of $650/kilogram is two to three times DOE estimates, in consideration of  
chronic cost underestimation and continuing technical and institutional un­certainties, but it accounts for only 3% of total nuclear costs.  
The cost of coal fuel is extremely important to coal power costs. The cost  
assumed here is based upon the 1979 average cost of utility-burned coal of  
1.2¢/kWh (assuming a 10,000 Btu/kWh heat rate), escalated in real terms at  
2.3% per year-the 1974-79 average real rate-for 40 years. The resulting  
average fuel cost during the 1988-2017 period is I. 96¢/kWh (in 1979 constant  
dollars), 63% higher in real terms than the 1979 cost. Actual costs may be less  
than this projection in view of the very large reserves in all major U.S.  
coal-mining regions and the increasingly successful adaptation of mining  
design, technology, and management to the environmental and safety regula­tions that caused much of the real increases in prices in the 1970s. Although  
temporary shortages in coal supply could cause temporarily higher prices,  
reductions in the growth rate for electricity-coal's dominant present use­will probably prevent growth in total coal demand from outrunning expansion  
in mining capacity even if coal exports multiply and if coal makes substantial  
inroads into oil and gas markets (see discussion in Section 11.3).  
Operating and Maintenance Costs in 1979 averaged .4¢/kWh for nuclear  
plants and slightly over .2¢/kWh for coaL Anticipated safety and environmen­tal requirements, especially coal scrubber reagents and product disposal, are  
assumed to lift costs to .5¢/kWh in 1979 dollars for both plant types. Assumed  
1 %/year real escalation gives 1988-2017 "levelized" average O&M costs of  
about .6¢/kWh.  
Financing: Fixed charge rates of 10.3% for nuclear and 9.8% for coal  
are used to convert capital costs to annual costs. These rates are based on  
assumed inflation-adjusted costs of capital of 3.8% and 3.6%, respectively,  
reflecting a slight "risk premium" for nuclear investments. The nuclear rate  
Chapter2 37 also includes greater allowance for interim capital replacement-.5% vs .  
. 25% for coal-for anticipated decontamination and regulatory backfits.  
Decommissioning: Nuclear plants are assumed to be dismantled at a  
cost of $125/kW ( 1979 steam-plant dollars), based on a utility cost estimate  
which DOE considers "representative [but] subject to potential [real] es­calation.' ' 
41 This contributes slightly over 4% to calculated nuclear generating  
costs.  
Total Generating Costs: Life-cycle generating costs calculated with  
the above "base case" assumptions are 3.9¢/kWh for coal and 4.8¢/kWh for  
nuclear ( 1979 dollars). The 22% difference implies added costs of $45 million  
per year per 1000 MW of new nuclear capacity. The difference would stand at  
17% if "back-end" nuclear costs (decommissioning and spent fuel disposal)  
were halved. The difference could also shrink if reactor cancellations ease  
pressure to strengthen safety requirements, but it is more likely to increase as  
TMI intensifies regulatory efforts to reduce nuclear hazards, as discussed  
above.  
For projected costs to be equal, 1988 nuclear capital costs would need to  
be approximately $960/kW ( 1979 steam-plant dollars)-only 8% above the  
actual $887/kW cost of a typical 1978 reactor. Alternatively, real escalation of  
about 4% per year in delivered coal costs, implying that real coal prices would  
average 133% more during 1988-2017 than in 1979, would also equalize  
projected costs, as would a 78% nuclear capacity factor. Conversely, the  
average nuclear generating cost would be 36% above that of coal if, because of  
TMI or other serious accidents, the 1978-88 real nuclear capital cost increase is  
50% greater than projected. Even without this added increase, the nuclear-coal  
cost spread would be 39% if coal fuel costs escalate by only l %/year in real  
terms.  
Cost components and the conditions necessary to equalize nuclear and  
coal costs under widely varying but plausible assumptions are discussed in  
Chapter !2 and are shown in Table 2.4 and Figure 2.6. The table indicates that  
the projected nuclear/coal cost ratio is higher when "best" and "worst" cost  
cases are compared against each other. Moreover, because the best nuclear  
case has a higher projected cost than the base coal case, a nuclear advantage is  
possible (on an average basis) only through unanticipated escalation in coal.  
Although these are national average results, based on geographical  
composite plants, new nuclear plants appear equally disadvantaged in every  
region, as shown in Section 12.2. In the Northeast, for example, the greater  
nuclear construction cost premium would offset high coal delivery costs.  
Similarly, western coal mining costs are sufficiently low and the pollution­control specifications reflected in the costs of 1988 coal plants are already  
sufficiently strict that new California coal plants appear considerably less  
expensive than new reactors, notwithstanding their long distances from coal  
38 Chapter2 Table 2.4  
Breakeven Cost Calculations  
Paid-Off Share Annual Real  
Nuclear Coal Projected Nuclear- Of Nuclear Plant Coal Escalation  
Cases Cases Coal Cost Ratios For Breakeven For Breakeven  
BEST 1.49 55% 4.3%  
BASE BASE 1.22 30% 3.9%  
WORST 0.91 -l6% 3.2%  
BEST 1.27 32% 3.1%  
BEST BASE 1.03 5% 2.6%  
WORST 0.77 -45% 1.5%  
BEST 1.67 62% 5.0%  
CASE I BASE 1.36 41% 4.7%  
WORST 1.02 2% 4.1%  
BEST 2.25 84% 7.1%  
WORST BASE 1.84 69% 6.6%  
WORST 1.37 41% 5.3%  
Nuclear Cases  
BASE; See Table 12.1 (includes little or no TMI impact and 60% capacity  
factor)  
BEST: Little or no TMI impact. 65% capacity factor. and reduced uranium and  
enrichment costs in Case 6  
CASE 1: TMI adds 50% to extrapolated 1978-88 increases in construction cost  
and duration  
WORST; TMI doubles extrapolated 1978-88 increases in construction cost and  
duration, adds 0.5% to real nuclear rate of return. and reduces capacity  
factor to 55%: decommissioning charges tripie  
Coal Cases  
BASE: See Table 12.1 (includes 2.3%/year real fuel cost escalation and 70'K  
capacity factor)  
BEST: 10% reduction in capital cost. 1%/year real fuel cost escalation. and  
7:>% capacity factor  
WORST: 10% addition to capital cost. 4%/year real fuel cost escalation. and 60o/c  
capacity factor  
Paid-off nuclear plant share represents percentage of ultimate nuclear capital cost  
that utility would need to defray for nuclear generating cost to equal that of coal.  
Alternatively. annual coal fud escalation gives coal price increase rate necessary  
for breakeven.  
Nuclear Case I adds 50% to extrapolated 1978-88 increases in construction cost  
and duration as estimate of TMI impact. Best and Worst cases are author1s  
judgments of plausible extreme cases and are described in Table 12 .4. Base cases  
are shown in Table 2.3. -"" 0  
n  
::r  
.,  
"0  
r;  
..,  
N  
LEGEND  
Decom­mission  
3.20  
1.48  
Case  
Coal  
3.92  
1.96  
Base  
Case  
(most  
Figure 2.6  
Nuclear And Coal Generating Costs,  
1988 Plants, Plausible Cases  
5.25  
2.86  
Worst  
Case  
(in 1979 ¢/kWh)  
Case  
(noTMI)  
Nuclear  
Base  
Case  
(no TMI)  
Case 1  
(plausible  
TMI impact)  
plausible)  
See Table 12.4 for assumptions employed in each case.  
7.20  
~  
Worst  
Case fields. Finally, although costs of individual plants will differ from trends, most  
error bands in the cost regressions are narrow, and the scope is limited for  
reducing nuclear costs by optimizing plant parameters such as size or architect­engineer experience.  
Section 2.9: Conclusion  
Projections that electricity will be cheaper from new nuclear plants than  
from new coal facilities implicitly require that respective capital costs not  
differ by more than approximately 25%. However, nuclear capital costs in­creased more than twice as much as those of coal plants during 1971-78 and  
already exceed the latter by 50%. In return for increased costs, emissions of  
criteria air pollutants from new coal plants declined by almost two-thirds,  
compared to 1971 plants, and could fall by nine-tenths by the late 1980s to  
levels lower than those from plants burning low-sulfur oil. The far more costly  
attempts to contain nuclear hazards have produced largely putative, intangible  
reductions in accident probabilities, reductions whose significance seems  
questionable in light of the 1979 accident at Three Mile Island-then Amer­ica's newest reactor.  
Efforts to reduce the risks of nuclear power plants grew apace with  
expansion of the nuclear sector and were the key ingredient in causing nuclear  
capital costs to rise in real terms in the I 970s. If the past relationship between  
nuclear sector size and costs continues in the I 980s, the capital costs of  
reactors now starting construction would exceed those of new coal plants with  
advanced pollution controls by about 75%. The generating costs of new  
reactors would then average 20-25% more than those of new coal plants.  
Although the assumed rate of imposition of new nuclear regulatory standards  
could fall if many reactors under construction are cancelled, the salutary effect  
on nuclear cost increases would probably be offset by the added design and  
construction requirements stemming from TMI.  
These figures imply that a typical new nuclear plant with 30% of its  
capital cost paid off would not be a cheaper source of electricity than a new  
full-cost coal-fired plant. Accordingly, many reactors in early stages of con­struction appear to be potential candidates for economical replacement by coal  
facilities. Cancellation charges would add to the cost of abandoning nuclear  
projects, but they would be partially offset if some preparatory work at reactor  
sites, such as excavation and foundations, could be employed by replacement  
coal plants.  
The conclusion that clean coal plants can provide electricity more cheap­ly than nuclear plants is at variance with current dogma, but it is rooted firmly  
in empirical cost data, and requires only a modest extension of established  
regulatory and cost trends. It is incumbent upon nuclear proponents to either  
demonstrate why their own cost projections should be heeded in light of the  
Chapter2 41 evidence presented here, or to acknowledge that construction of new reactors  
cannot be justified on the basis of an economic comparison with coal.  
References  
l. S.M. Keeny. ed., Nuclear Power Issues and Choices (Ballinger. Cambridge. MA.  
1977), p. 123. Although the present author's Power Plant Performance (Council on Economic  
Priorities. New York, NY. 1976, p. 133) was one of the 12 sources cited. the cost ratio therein  
was based solely on AEC projections. Unlike the estimates in this book, it did not utilize  
empirical data and research.  
2. A.D. Rossin and T.A. Rieck, Science. 201. 586 ( 1978).  
3. U.S. Energy Information Administration (EIA). Annual Report to Congress. 1978.  
Mean costs of 1985 plants in 1978 dollars are nuclear, $765/kW (p. 217); coal. $650/kW (p.  
386).  
4. National Academy of Sciences, Energy in Transition. 1985-2010 (Washington. DC.  
1979).p.318.  
5. C. Blake el a/., Analysis of Projected vs. Actual Costs for Nuclear and Coal Fired  
Power Plants (Mitre Corp .. McLean. VA, 1976).  
6. W.K. Davis and R.O. Sandberg. Light Water Reactors: Economics and Prospects  
(Bechtel Power Corp .. San Francisco. CA. February 1979).  
1. LC. Bupp et al., Trends in Light Water Reactor Capital Costs in the United States:  
Causes and Consequences, CAP 74-8 (Center for Policy Alternatives. MIT. Cambridge. MA.  
1974). Abridged in Technology Review, 77 (No.2), 15-25 ( 1975).  
8. W. Mooz, Cost Analysis of Light Water Reactor Power Plants. R-2304-DOE (1978).  
and A Second Cost Analysis of Light Water Reactor Power Plants. R-2504-RC ( 1979) (RAND  
Corporation. Santa Monica. CA).  
9. Whitman, Requardt and Associates. Handy-Whitman Index of Public Utility Construe·  
lion Costs (Baltimore. MD). The compound average I 965-78 inflation rates. 7.5% coal and 7. I%  
nuclear. are reflected in the data base steam-plant-dollar capital costs.  
10. See Electric Power Research Institute (EPR!l. Technical Assessment Guide, EPR!  
PS-120 1-SR (Palo Alto. CA. 1979). p. 8-5: U.S. Energy Research and Development Administra­tion (now DOE). Concept. Phase IV, User's Manual, ERDA· 108 ( 1975). Table 3.2.  
II. Reference 10, EPRI. p. 8-3.  
12. Costs of scrubbers were measured separately because few sample plants have them  
(15 of I 16). and thus their effect would not have been adequately reflected in the sector size  
coefficient. Omitting the scrubber variable raises that coefficient to .86 but yields lower I 978 and  
1988 coal plant costs than obtained here. See Section 10.2.  
13. Although the coal sample extends only through 1977. it includes several plants  
ordered later than all I 978-completed plants, so its sector size value (measured according to date  
ordered) reflects 1978 installations. See Appendix 2.  
14. Assumed annual real costs of capital are 2.8% for 197! plant and 3.3% for 1978, from  
NRC. Treatment of inflation in the Development of Discount Rates and Leve/izedCosts in NEPA  
Analyses For the Electric Utiliry Industry, NUREG-0607 (1980), Table I. Weighted cost of  
capital. with common stock yield based on price earnings ratio. without inflation {implicit price  
42 Chapter2 deflator). was averaged for 1967-71 for 1971 plant and 1972-77 for 1978 plant.  
15. The nuclear industry's widely cited 1978 U.S. per-kWh generating cost averages of  
1.5~ for nuclear plants and 2.3~ for coal plants rest on omission of nearly all the costliest nuclear  
plants and cheapest coal plants. See Section 1.2 and C. Komanoff. Power Propaganda (En·  
vironmental Action Foundation. Washington, DC. 1980).  
16. 1. Crowley in Nuclear Engineering International. 23 (No.7), 39 ( 1978).  
17. Atomic Industrial Forum (A!F). Licensing, Design and Construction Problems:  
Priorities for Solution (Washington, DC. 1978), Exhibits I and 9.  
18. Reference 17. p. I.  
19. A.M. Weinberg. The Wilson Quarterly. III(No. 3), 96(1979). Emphasis in original.  
20. ACRS Chairman W.D. Manly. letter to AEC Chairman Glenn T. Seaborg. 24  
November 1965. Reprinted in Joint Committee on Atomic Energy (JCAE}. Hearings on Ucens·  
ing and Regulation of Nuclear Reactors, 1967. p. 119.  
21. AEC. Technical Report on Anticipated Transients Without Scram for Water-Cooled  
Reactors. WASH-1270 ( 1973), p. 6. Emphasis added.  
22. E.S. Rolph, Nuclear Power and the Public Safety (Lexington Books. Lexington.  
MA.I979}.p.l24.  
23. Statement by ACRS Chairmen N.J. Palladino ( 1967) and D. Okrent ( 1966) before the  
JCAE. 5 April 1967. Reprinted in Reference 20. p. 92.  
24. NRC. Nuclear Power Plant Licensing: Opportunities for Improvement, NUREG­0292 ( 1977). p. 3-3.  
25. The assumed growth in coal sector size. from 217 GW in 1978 to 347 GW in 1988.  
approximates the growth projections in National Electric Reliability Council (NERC), 9th  
Annual Review of Overall Reliability and Adequacy of the North American Bulk Power System  
(Princeton. NJ. 1979).  
26. NRC.Identification of Unresolved Safety Issues Pertaining to Nuclear Power Plants.  
NUREG-0510 ( 1979), p. 10.  
27. DOE. Nuclear Power Regulation. DOE/ElA-0201/10 ( 1980}, p. xiv.  
28. NRC. TMI-2 Lessons Learned Task Force Final Report. NUREG-0585 {1979).  
p. 3-5.  
29. SeeM. Rogovin eta/ .. Three Mile Island: A Report to rhe Commissioners and to the  
Public ( 1980). Vol. I, p. 94ff.  
30. V. Gilinsky. Speech at Brown University. Providence. RI. 15 November 1979.  
3 L Reference 22. p. 17  
32. Reference 30.  
33. J .M. Hendrie. Speech at the AIF International Conference on Financing Nuclear  
Power. Copenhagen, 24 September 1979.  
34. J .G. Kemeny eta/ .. Report of the President's Commission on the Accident at Three  
Mile!sland(l979). p. 7.  
35. Reference 29, VoL I. p. 91.  
Chapter2 43 36. NRC. NRC Action Plan Developed As A Result of the TMT-Accidem. NUREG-0660.  
Vol. I (1980). p. 11-1.  
37. Reference 36. p. IT .B-12: and Tnside N.R .C .. 2 (No. 15). 7 ( 1980).  
38. The producer price index for industrial commodities has exceeded the GNP implicit  
price deflator by about V,% per year in recent years.  
39. Average annual compound 1965-79 Handy-Whitman escalation. deflated with the  
producer price index. was .64% for nuclear plants .. 98% for fossil.  
40. Calculated from costs in 1979 steam-plant dollars without !DC. assuming 1980-88  
construction for nuclear and 1982-88 for coal. I 3% construction inflation from 1979 to 1980 and  
9% annually thereafter. and a 9o/c annual !DC rate.  
41. Reference.27. p. 172.  
44 Chapter2 3  
The Sources Of  
Nuclear Regulatory  
Requirements a  
From where do new nuclear safety requirements arise? This question is  
critical to the future of nuclear power in the United States. Reactor construc­tion costs have risen rapidly, even after adjusting for the effects of inflation, as  
Chapters 8 and !0 show. Much of this real increase in costs resulted from  
promulgation of more stringent regulatory standards. Yet future standards and  
their costs have proven difficult to predict. An analysis of the processes  
involved in developing safety requirements may provide insight into the future  
rate of their imposition, and, thus, into future nuclear costs.  
This chapter reviews the evolution of commercial nuclear power regu­lation and licensing in the United States. It indicates that increased regulatory  
stringency arises primarily from three phenomena: the attempt to reduce the  
permissible risk to public health and safety per reactor; new information  
indicating that current standards are insufficient to reduce risks to the desired  
levels; and the greater documentation and standardization of regulatory re­quirements that accompany expansion of the regulatory effort. These phe­nomena, in turn, are fed primarily by six distinct motivating sources:  
I. increases in reactor population requiring that the per-plant risk  
be reduced in order to limit the overall accident probability;  
2. increases in reactor size expanding the potential consequences  
and probabilities of accidents;  
3. government and industry design and licensing reviews dis­covering new safety issues;  
4. reactor operating experience also uncovering previously unde­tected safety problems and underscoring the severity of known,  
unresolved issues;  
a, A slightly altered version of this chapter has been accepted for publication in Nuclear  
Safety, 22 (No. 4)(July/August 1981).  
Chapter 3 45 5. public concern contributing to both reducing permissible risks  
and to the unearthing of new safety problems; and  
6. increases in the size and purview of regulatory staff resulting  
from the increase in reactor population and the foregoing five  
factors.  
The chapter begins with a brief history of nuclear power commercialization in  
the United States and then explores each of the six sources of increased  
regulatory stringency listed above. It concludes by considering the relation­ship between increased stringency and nuclear power expansion and by asses­sing the prospects for stabilizing regulatory requirements.  
Section 3.1: The Expansion of Nuclear Power  
The modern era ofnuclearpoweroperation in the United States began 13  
years ago, with declarations on New Year's Day !968 that "commercial  
operation" status had been achieved at America's first 500-megawatt (MW)- 
class reactors- the Haddam Neck (CT) and San Onofre (CA) plants. Previ­ously, U.S. power reactors comprised only the dozen 10-75 MW reactors that  
started entering service in the late 1950s and three 200-MW-class plants that  
began operating in the early 1960s. 1 All were subsidized under the Power  
Reactor Demonstration Program managed by the Atomic Energy Commission  
(AEC) from 1955 to 1963 to promote commercialization of nuclear power.  
These reactors were succeeded by a dozen so-called "turnkey" plants  
provided at a fixed price (and at a loss) by Westinghouse and General Electric  
(GE). The order for the first of these, 650-MW Oyster Creek in 1963, was  
heralded as proof that nuclear power could compete economically with fossil  
generation of electricity, without direct government support of plant construc­tion or the fuel cycle. The nearly identical Nine Mile Point I unit was ordered  
several months later and built on a commercial (non-turnkey) basis. After a  
two-year pause, the other turnkey plants, also in the 500-800 MW range, were  
ordered in 1965 and early 1966. Most entered service between late 1969 and  
1972.  
Following (and occasionally overlapping with) the turnkey contracts  
came a second and much larger wave of reactor·orders. Fifteen additional units  
were ordered in 1966, and twice that number in the following year. These  
reactors averaged several hundred megawatts more than their immediate pre­decessors. Some surpassed 1000 MW, up to five times the capacity of the  
largest operating reactors. This not only violated the power industry's precept  
against large jumps in unit sizes, but also raised significant new safety issues,  
as discussed below.  
Nevertheless, the nuclear rush was on. After over a decade of striving,  
with limited success, to advance nuclear power as a commercial power source,  
46 Chapter3 the AEC was suddenly being required in the mid-to-late sixties to license and to  
ensure the safety of dozens of large reactors, with many more expected to  
follow shortly. 2  
Section 3.2: Reducing The Accident Probability Per Plant  
Following the Three Mile Island accident in March 1979, nuclear pio­neer Alvin Weinberg wrote that' 'For nuclear energy to grow in usefulness, the  
accident probability per reactor will simply have to diminish. " 3 Otherwise,  
nuclear expansion could lead to such a high rate of accidents per year that the  
public's confidence in nuclear power would collapse and plants would be  
forced to close.  
Weinberg's prescription appears to have been followed historically. As  
nuclear power has expanded, nuclear regulators have tried ever harder to  
reduce new reactors' risks to prevent the overall nuclear accident probability  
from expanding as fast as the reactor population.  
Although it is not codified in regulations, this effort informs much of the  
advocacy of improvements in nuclear safety within the regulatory community  
over the past decade and a half. It is particularly pronounced in the recom­mendations of the Advisory Committee on Reactor Safeguards (ACRS), an  
influential body of senior nuclear safety experts that advises the Nuclear  
Regulatory Commission (NRC, formerly AEC) on safety matters and individu­al reactor licensing applications. 4 In November 1965, for example, the ACRS  
called upon AEC to upgrade standards for reactor pressure vessels on the  
grounds that  
[Tjhe orderly growth of the industry, with concomitant increase in num­ber, size, power level and proximity of nuclear power reactors to large  
population centers will, in the future, make desirable, even prudent,  
incorporating stricter design standards in many reactors. 5  
The letter stimulated major efforts by AEC and the nuclear industry to improve  
the design, fabrication, and "in-service inspection" of reactor vessels. 6 It  
also led to a 1967 AEC report on emergency core cooling systems (ECCS) that  
recommended improvements in the manufacture and inspection of nuclear  
piping, valves, and pumps because "the large number of plants now being  
constructed and planned for the future makes it prudent that even greater  
assurance be provided henceforth. " 1 Also in that year, the ACRS urged that  
greater attention be paid to reactor safety problems because ''large increases in  
the number of reactors lead to the desire to make still smaller the already small  
probability per reactor that an accident of any significance will occur. " 8  
Similar sentiments were expressed by the ACRS during the 1970s to  
support more stringent standards. Two ACRS chairmen, one of whom subse­Chapter 3 47 quently chaired the NRC, told the Congressional Joint Committee on Atomic  
Energy in 1971 that "the high degree of conservatism used in both nuclear  
plant designs and in safety reviews'' was justified by ''the increased number of  
reactors soon to be operating and ... the trend toward large reactors of higher  
power densities. " 9 Two years later, the ACRS asked the AEC chairwoman to  
seek improvements in ECCS on the grounds that '' ... for an expanding nuclear  
industry, the cumulative effects of the added improvements represent prudent  
goals." 10  
The AEC regulatory staff also appears to have been guided by consider­ations of the total sector accident frequency. In 1973, when recommending  
back-up shut-down systems to prevent events in which the control rods fail to  
scram (shut down) the reactor during sudden interruptions in its normal  
operation (events known as Anticipated Transients Without Scram, or  
ATWS), the staff wrote th.at "since larger safety margins are appropriate as  
increasing numbers of power reactors are built and operated, design improve­ments should be made to reduce the probability of A TWS in new plants to a  
negligible level. .. '' 11 Staff further wrote,  
The present likelihood of a severe A TWS event is considered by the staff to  
be acceptably small, in view of the limited number of plants now in  
operation, the reliability of current protection system designs, and the  
expected occurrence rate of anticipated transients of potential safety signi­ficance. As more plants are built, however, the overall chance of ATWS  
will increase, and the staff believes that design improvements are appro­priate to maintain and to improve further the safety margins provided for  
the protection of the public. 12  
In other words, as more reactors come into operation, the per-reactor probabil­ity of an accident must be reduced in order to control the overall accident  
frequency. Similarly, in 1975 the staff mandated improvements in leakage  
control systems for main steam isolation valves because "there is a need for  
design improvements to provide appropriate safety margins for the large  
number of plants now planned.'' 13 Conversely but consistently, "the limited  
number of operating nuclear power reactors'' in 1980 following the slowdown  
in reactor licensing and construction in the late 1970s was cited by the staff as a  
reason to grant utilities several years to phase in ATWS-mitigating design  
changes rather than requiring them immediately. 14  
Section 3.3: Increases In Reactor Size  
Many of the statements quoted above cite increases in reactor power level  
as well as in the number of reactors as a source of concern. And indeed, the  
rapid increases in reactor generating capacities - from 200 MW for plants  
48 Chapter 3 licensed in the mid-1950s to 600 MW in the mid-1960s and I 000 MW shortly  
thereafter - induced regulators to seek more stringent safety measures.  
Accidents at larger reactors could have more serious consequences since they  
carry more fuel with a proportionately greater fission product inventory which  
is subject to release. In addition, greater preventive measures were required to  
constrain large units' accident probabilities. As AEC regulatory staff stated in  
1967,  
The increase in this potential hazard [from larger reactors] must be  
matched by corresponding improvement in the safety precautions and  
requirements if the safety status is to keep pace with advancing techno­logy. The protective systems must have shorter response times, larger  
capacities and greater reliability to cope with the more rigorous demands  
presented by the large reactors. 15  
Although the need for shorter emergency response times has receded  
somewhat since thinner fuel rods with reduced fuel center-line temperatures  
began to be introduced in the early to mid-l970s, larger plants do generate  
proportionately more "decay heat" following reactor shutdown. Removal of  
decay heat is a particular concern in many postulated accidents, including  
small-break loss-of-coolant accidents (LOCAs). As the ACRS noted in 1967,  
"the decay heat production from a large reactor such as ... Browns Ferry [1098  
MW] begins to approach a level comparable to the original full load power  
level of the Shippingport Reactor [70 MW]." 16  
Moreover, starting with the commercial-size plants first licensed in the  
early 1960s, new reactors required concrete shielding for the containment  
walls to reduce exposure to nearby persons in the event of accidents. This  
further cut down the rate of heat dissipation through the containment. As a  
result, whereas reactor vessels were believed capable of containing a 100-MW  
molten core, a 1000-MW core "would eat its way right through the pressure  
vessel'' and perhaps through the containment as well. 17 The result was that as  
plant sizes grew, increased consideration was given to the ECCS, to systems  
for removing decay heat from containment, and to systems for removing  
radioactivity from the containment atmosphere to reduce leakage. 18  
Concerns over increasing reactor sizes and increasing reactor numbers  
combined to produce more stringent regulatory standards for ECCS and prim­ary reactor piping in the late 1960s. The ACRS was particularly troubled by  
uncertainties in ECCS performance for the first 800-MW reactors. In !966 it  
drafted a letter to the AEC chairman asserting that  
[A]s more and more reactors come into existence, particularly reactors of  
larger size and higher power density, the consequences of failure of  
emergency core cooling systems take on increased importance. 19  
Chapter 3 49 Although never formally sent, the letter apparently contribured to General  
Electric's decision to expand the ECCS at the Dresden reactors under construc­tion by adding a separate core flooding system to the two ECCS core spray  
systems. 20 Perhaps more importantly for the long-term, the letter led AEC to  
establish the study group on ECCS referred to earlier. The stress in the group's  
report on the difficulty of delivering cooling water to a partially-melted and  
reshaped core highlighted the importance of equipment to prevent or promptly  
halt any loss-of-coolant-accident.  
This and other recommendations in the report prompted the reactor  
vendors to increase in-service inspection and leak-detection tests for primary  
system piping and to further expand the diversity and reliability of the ECCS to  
ensure that it could respond to a wider range of system pressures corresponding  
to a greater number of potential accidents. 21 GE substantially increased the  
capacities of the ECCS core flooding and core spray systems for Browns Ferry  
(1 100-MW class) compared to those for Dresden or Quad Cities (800-MW  
class.)22 Finally, the report's implicit finding that current containment de­signs might not suffice to contain a melted core sparked concern over ECCS  
performance, both within and outside the AEC, and helped lay the basis for the  
tumultuous ECCS rulemaking hearings in the early 1970s.  
Section 3.4: Growth Of The NRC Licensing Effort  
The increase in the number of applications for reactor construction  
permits and operating licenses has also contributed to growth in regulatory  
requirements. The increase has necessitated a larger NRC staff that in tum  
permitted a broader range of safety issues to be examined. It also has led to  
standardized review procedures that have tended to raise the stringency of  
standards applied to all plants. Many specific applications have raised new  
safety concerns, provoking development of new criteria that have been ex­tended to other reactors.  
AEC staff reviews of the first commercial-size reactors were generally  
limited and haphazard. Each construction-permit application was reviewed by  
several engineers from the Hazards Evaluation Branch within AEC's licensing  
division. Experts outside the division had to be called upon for technical  
support, and staff positions on specific design issues were frequently casually  
codified and documented. Although the first draft reactor general design  
criteria were issued for comment in 1965, 23 few standards had been de­veloped to determine whether proposed designs and equipment satisfied the  
criteria. According to licensing specialist B. N. Naft of NUS Corp., "In the  
days of the earliest commercial plants, guidance from AEC was based on direct  
communications and what 'the last applicant had been through.' ''24  
By early 1967, with a dozen large reactors under construction and over a  
dozen more construction-permit applications docketed, AEC began to signifi­50 Chapter3 cantly expand its licensing division to cope with the expanded caseload. The  
larger staff included reactor specialists who could question applicants more  
thoroughly on plant designs and construction methods. "Word-of-mouth"  
approvals of design approaches were superseded by detailed examinations  
requiring documentation of engineering assumptions, analyses, and tests.  
The AEC also moved to formalize licensing reviews in order to equalize  
the scrutiny applied to different reactors, to expedite applicants' responses,  
and to establish uniform procedures to be followed by the growing staff.  
Licensing positions on specific safety issues were detailed in' 'Branch Techni­cal Positions." In 1970, staff inaugurated a series of Regulatory Guides (RGs,  
initially called Safety Guides) specifying acceptable approaches to proble­matic design and construction issues. Early guides often did not contain new  
approaches but rather codified previously-developed positions to provide  
documentation needed by both staff and applicants. Subsequent guides were  
generated so that guidelines that had been formulated and used in individual  
reactor reviews could be employed for other applications. As the staff and the  
licensing effort grew, all construction permit reviews began to be pegged to the  
highest common denominator. This process elicited greater conservatism in  
areas such as design of engineered safeguards and quality assurance (QA)  
programs.  
The number of Regulatory Guides grew from three in 1970 to 21 in 1971  
and 33 in 1972. Some were innocuous from a cost standpoint, but others­those pertaining to construction methods, seismic criteria, and engineered  
safeguards - engendered design changes and cost increases. The guides'  
status also evolved from guidelines to requirements. Staff usually insisted  
upon close adherence to the practices outlined in the guides, and applicants  
"volunteered" to conform rather than engage in time-consuming negotia­tions. As a consultant report to NRC noted, "Utilities often conclude that  
proposing alternatives to solutions and approaches identified in NRC guidance  
would be too costly. In these cases the NRC guidance serves as de facto  
regulation. " 25  
The Standard Review Plan, a compilation of internal review procedures  
begun by AEC in 1972 and initially issued by NRC in 1975, has also tended to  
raise regulatory practice to the highest common denominator. The plan con­tains the criteria new plants must satisfy and staff procedures for assessing  
whether the criteria are met. It was developed to provide a handbook of  
requirements for the growing staff, to serve as a benchmark for evaluating  
changes in regulatory practice, and to standardize licensing criteria. It has had  
to be updated continuously to keep up with proliferating new requirements.  
The Standard Review Plan now references approximately !50 Regulatory  
Guides (many in their second or third edition) and the number is still growing,  
fed by new staff reviews and expanding reactor operating experience.  
Many Regulatory Guides have been prompted by particular license  
applications. As the AEC deputy director of regulation stated in 1967,  
Chapter3 51 [W]hen any safety problem is first encountered by our regulatory staff.,,  
we first encounter it on a case-by-case basis. In that process ... we might  
come to understand the issues involved, the effects that might result with  
respect to reactor safety and what the protective mechanisms might be. 26  
Seismic issues, for example, were first raised in the early 1960s in applications  
to build reactors near earthquake faults in California, at Bodega Bay on the  
northern coast and at Malibu near Los Angeles. Prior to these applications,  
AEC had not considered seismic phenomena in licensing and had no familiar­ity with them. (Two small California reactors licensed in the 1950s, GE's  
Vallecitos test facility and the Humboldt Bay plant, received no detailed  
seismic review at that time and subsequently shut down in the late 1970s rather  
than upgrade seismic safeguards at high cost.) Shortly thereafter, AEC com­missioned seismological and geological research demonstrating that the east­ern United States also has considerable seismic potential. In addition, new  
research in soil mechanics and in structural seismic response led to improved  
understanding of the transmittal of seismic loadings to reactor equipment. This  
information led to eight Regulatory Guides delineating methods of calculating  
earthquake forces and specifying the instrumentation, structural reinforce­ment, and component reliability necessary to reduce susceptibility to damage  
and accidents, which apply, in varying degrees, to all U.S. reactors.  
Similarly, concern over intermingling instrumentation for reactor con­trol (operation) and safety (shutdown) first emerged as a significant issue in the  
ACRS review of the pressurized water reactor (PWR), Diablo Canyon I in  
1967. This Westinghouse-designed unit "was to be one of the first of the  
high-power PWRs built. .. which made it a logical reactor on which not only to  
look for new, previously unanticipated issues, but to resolve some that had  
been ongoing," according to one long-time ACRS member. 27 The questions  
raised in the Diablo Canyon review were also directed at the next Westing­house reactor in line for a construction permit, Prairie Island, even though the  
much smaller Prairie Island design had already been accepted by AEC staff. 28  
These and all succeeding Westinghouse plants were ultimately required to  
increase the separation of control and safety circuits, although not to the extent  
desired by some ACRS members. 29  
Specific license applications have brought other safety issues to the fore.  
Hurricanes were first considered in the construction permit review for Turkey  
Point in Florida in I 966 and subsequently were factored into the reviews of all  
East and Gulf Coast sites, and even many flood-prone inland sites. 30 Tornado­protection requirements began to be applied to new reactors in the late 1960s  
after the first review for a reactor in a high-tornado area- GE's Southwest  
Experimental Fast Oxide Reactor (SEFOR) in Arkansas - established that  
tornadoes occurred sufficiently frequently in most parts of the country to  
warrant uniform defenses in design. 31 Similarly, some sites with relatively  
high population densities appear to have acted as "magnets" for greater  
52 Chapter3 regulatory emphasis on engineered safeguards which then spread to other  
reactors. 32  
Operating license reviews have also uncovered generic issues leading to  
changes in regulations. During late construction at Oyster Creek in 1967,  
cracks resulting from a combined design and welding deficiency were dis­covered in most of the control rod housings. When AEC staff examined the  
utility's quality assurance program, it found widespread deficiencies in field  
construction, installation of instrumentation and power circuits, and equip­ment procurement, including installation of secondhand valves of unknown  
condition. These findings provided greater impetus for increased AEC inspec­tions and audits and for promulgation of quality assurance regulations. 33  
Section 3.5: Industry Reviews  
Reviews of new reactors by utilities, reactor vendors, and architect­engineers (A-Es) have also developed information contributing to changing  
standards. These reviews are usually considerably more detailed than those by  
NRC, which primarily audits industry's analyses. Accordingly, industry ana­lyses of new designs or of new reactors employing previously approved  
designs sometimes uncover safety problems that NRC staff failed to unearth  
independently.  
An example is the "pressure-suppression" issue for boiling water re­actor (BWR) containment structures. BWR containments have progressed  
through three stages: Mark I containments are used at most operating BWRs  
and at several nearing completion; most BWRs now in advanced construction  
employ Mark II designs, while most in design or early construction will use  
Mark III. All three containments employ a pool of water as a heat sink located  
in, below, or around the primary containment wall. They differ with regard to  
the materials employed, the geometry of the pool and the configuration for  
venting air or steam during accidents.  
As part of its development of engineering data required by NRC to  
approve the Mark III, GE constructed a test facility in 1975 to measure the  
pressures that would be exerted on structures within containment during  
postulated accidents. These tests showed that very large vibratory pressures  
could result from the rush of air and steam from the reactor into the surrounding  
pool during a LOCA. This ledGE and NRC to question the adequacy of Mark I  
and II designs along with that of the less-developed Mark III, and to bolster all  
of the containments to reduce the chances of equipment failure during possible  
accidents. At plants under construction or in design, extra steel has been added  
to reinforced concrete containment walls, all-steel containment walls have  
been thickened or further ribbed, and supports have been strengthened for  
equipment located within the pool area. 34  
An analogous example affecting PWRs concerns possible "asymmetric  
Chapter 3 53 loading" on reactor vessel supports. In 1975, Westinghouse and the Virginia  
Electric & Power Company (VEPCO) notified NRC of findings from improved  
analytical models being applied to the North Anna plant then under construc­tion: certain postulated LOCAs could create "pressure transients" in the  
reactor vessel that could overstress the vessel supports. The resulting displace­ment of the vessel could compress the fuel assemblies and prevent control-rod  
insertion, disable the ECCS, and damage supports for the reactor coolant  
pumps and steam generators. 35 This previously unidentified scenario was  
subsequently established as an unresolved safety issue- a pending, generic  
problem whose resolution may require formulation of new regulatory require­ments (see Section 5.3).  
These examples illustrate NRC's involvement in industry's contribution  
to increased standards. Also relevant are the standards and codes developed by  
technical societies such as the American Society of Mechanical Engineers  
(ASME) or the Institute of Electrical and Electronics Engineers {IEEE), whose  
members work in various facets of reactor technology and safety. Over a  
hundred of these documents issued since the late 1960s have led to more  
stringent manufacturing, testing, and performance criteria for structural  
materials such as concrete and steel and for basic components such as valves,  
pumps, and cables. Most of the codes have been "endorsed" by NRC Regula­tory Guides; indeed, in some instances the industry-dominated committees  
drafting new stringent standards have "justified their stance by stating that  
unless industry addressed these concerns the NRC would in regulatory  
guides. " 36  
Section 3.6: Reactor Operating Experience  
Reactor technology was initially developed with an expectation that its  
design, construction, and operation could be rigorously controlled and man­aged. Nuclear pioneers concentrated their analytical efforts on physics matters  
such as reactivity accidents, and devoted less attention to the difficult en­gineering problems of integrating the nuclear steam system with the balance of  
the power plant, keeping coolant water circulating in the core, and providing  
safeguards to prevent or mitigate accidents.  
These problems began receiving attention in the reviews of the first  
500-MW-class reactors in the early 1960s. Criteria considered excessively  
conservative were specified in some instances because of the paucity of  
engineering experience. It was anticipated that favorable operating data would  
ultimately allow some standards to be relaxed. In actuality, reactor compo­nents and equipment have frequently failed to achieve intended levels of  
reliability and performance. Although operating experience has sometimes  
justified reduced design margins (in fuel performance, for example), it has  
more often warranted corrective standards and ~ngendered a more conserva­54 Chapter) tive overall regulatory approach.  
Nuclear operating experience has come in two waves. The first consisted  
of the three 200-MW reactors and the dozen units under 100 MW licensed in  
the late 1950s and the 1960s. Although these reactors had accrued only 60  
unit-years of operation by early 1967, this experience provided sufficient  
evidence for the ACRS to conclude that, "based on reactor operating ex­perience ... a variety of reactor transients have occurred, a variety of protective  
features have malfunctioned or been unavailable on occasion, and a variety of  
defects have been found in operation. " 37  
The ACRS cited these specific failures:  
I. loss of norrnal and emergency power in the same incident;  
2. simultaneous loss of all (as many as five) incoming power  
lines;  
3. blowdown of a primary coolant system;  
4. loss of all protection provided by the capability for automatic  
scramming of control rods;  
5. sticking and breaking of control rods;  
6. rupture of a poison sparger ring;  
7. failure of structural members within the pressure vessel;  
8. faulty design of a steam generator support;  
9. cracks in large pipes and studs;  
10. poor choice of material for vital components;  
11. melting of some fuel elements;  
12. consecutive procedural errors; and  
13. safety systems not wired up in accordance with design criteria  
even after extensive test programs.  
Although it is not possible here to trace specific upgrading of standards to these  
failures, the "lack of perfection in design, construction and operation" 38 was  
a major reason for the ACRS's advocacy in the mid-to-late 1960s of conserva­tive design practices and improved safeguards. For example, the ACRS's  
portentous 1965 letter to AEC on pressure vessel integrity was prompted by  
one member's concern over failures such as broken stud bolts at the vessel head  
closure and cracked main control rod shafts. These were "incipient failures  
which, had complete failure occurred, would have resulted in more serious  
accidents than any thus far experienced.'' 39  
Commercial-size (400+ MW) reactors have registered a far larger body  
of operating experience, beginning with the 1968 start-up of Connecticut  
Yankee and San Onofre. Experience with these larger reactors accumulated  
slowly at first, reaching only II unit-years at the end of 1970. But it ap­preciated rapidly as more reactors were completed, reaching 36 unit-years at  
the end of 1972, and 94 after 1974. This operating experience included fuel  
leakage, pipe cracks, faulty installation of control rods, operator disabling of  
Chapter 3 55 shutdown systems, and malfunctioning valves, pumps, and cables. NRC staff  
later characterized this as a "considerable body of operating reactor experi­ence [which by 1972] indicated the need for expanded technical review in areas  
previously thought to be not sufficiently important to warrant much at­tention." 40  
Utilities report operating problems and deviations in "licensee event  
reports" (originally called "abnormal occurrence reports") to NRC's Office  
of Inspection and Enforcement (originally AEC's Division of Operating Re­actors). Not all reports have stimulated corrective action, however. For exam­ple, the stuck pressurizer relief valve that caused a substantial loss of primary  
coolant at Davis-Besse in 1977 was not corrected at other Babcock & Wilcox  
reactors, and contributed to the Three Mile Island (TMI) accident. NRC's  
Special Inquiry Group on TMI inferred from this and other disregarded pre­cursor events to TMI that ''NRC and the industry have done almost nothing to  
evaluate systematically the operation of existing reactors, pinpoint potential  
safety problems, and eliminate them by requiring changes in design, operator  
procedures, or control logic. " 41  
Notwithstanding the lack at that time of systematic evaluation proce­dures, many adverse operating events have been "incorporated into the safety  
reviews of new plants, '' 42 as a former NRC chairman noted prior to TMI. This  
process antedates the present-day commercial reactors. For example, a tor­nado that knocked out all offsite power lines to the Dresden I reactor in the  
early 1960s led to the use of small diesel generators to provide onsite emer­gency power - a requirement that evolved into much larger diesels to drive  
safety systems such as the ECCS. 43 More recently, operating experience has  
arguably become the single largest source of new regulatory requirements. For  
example, ''Fire had been recognized as a potential safety concern of consider­able importance for at least a decade before occurrence of the Browns Ferry fire  
in 1975, " 44 but requirements for cable loading and fire retardancy were  
upgraded only after serious fires at San Onofre ( 1967) and Indian Point ( 1971),  
and the Browns Ferry fire was the catalyst for major improvements in cable  
separation and ventilation systems at new plants.  
Operating experience has also been cited as the impetus, at least in part,  
for many Regulatory Guides (see box). Many other guides do not specifically  
mention operating experience but have also originated from adverse occur­rences. They include guides relating to reactor coolant pump flywheel integrity  
(RG I. 14), protection against pipe whip inside containment (RG 1.46), loose­part detection systems for the reactor primary system (RG 1.133), and many  
guides concerning quality assurance in component fabrication and plant con­struction.  
Commercial reactor operating experience continues to increase rapidly.  
The total more than tripled from 140 unit-years at the end of 1975 to 430 at the  
end of 1980, providing much new fodder for more stringent standards (see  
box). Some of these problem areas have been incorporated into NRC's roster  
56 Chapter 3 Regulatory Guides Citing Operating Experience  
(partial listing)  
Number Date* Title  
1.6 3/71 Independence Between Redundant Standby  
Power Sources  
1.31 8/72 Control of Ferrite Content in Stainless Steel Welds  
1.43 5/73 Control of Stainless Steel Weld Cladding of  
Low-Alloy Steel Components  
1.44 5/73 Control of the Use of Sensitized Stainless Steel  
1.47 5/73 Bypassed and Inoperable Status Indication for Safety  
Systems  
1.55 6(73 Concrete Placement in Category I Structures  
1.67 10/73 Installation of Overpressure Protection Devices  
1.68.2 1{77 Initial Startup Test Program to Demonstrate Remote  
Shutdown Capability  
1.96 5/15 Design of Main Steam Isolation Valve Leakage  
Control Systems for BWRs  
1.!15 3/76 Protection Against Low-Trajectory Turbine Missiles  
1.120 6176 Fire Protection Guidelines  
*Most Regulatory Guides are effectively incorporated into the regulatory review  
process prior to their official publication.  
of unresolved safety issues now receiving increased regulatory attention as  
areas of generic safety concern (e.g., systems interaction, water hammer,  
residual heat removal). Others have been the subject of NRC Bulletins and  
Circulars requiring analysis or remedial action by licensees (e.g., loss of  
high-pressure coolant injection, feedwater weld cracks). The Three Mile  
Island accident, of course, has "introduced a large number of new or previ­ously non-emphasized generic safety issues"45 while provoking a sweeping  
reappraisal of safety regulation transcending the specific design and equipment  
inadequacies that contributed to the accidept.b  
b. Interestingly, the most important specific issue stemming from the Three Mile Island  
Chapter3 57 58  
Adverse Events From Reactor Operating Experience,  
1976-1979*  
Serious Events At Individual Reactors  
Faulty test procedures eliminating capability to detect a loss-of­coolant-accident (Zion, 1977)  
Deep circumferential crack in primary system piping (Duane  
Arnold, 1978)  
Loss-of-coolant accident (Three Mile Island, 1979)  
Classes of Events With Multiple Occurrences  
Separation of control rods from drive mechanisms at BWRs  
DC electrical failures degrading the capability of residual heat  
removal systems yet requiring their operation  
Water hammer and flow-induced vibration causing equipment  
damage, in some cases to engineered safety features  
Systems interaction events compromising independence between  
presumed redundant safety systems (e.g .. Zion event above)  
Loss of high-pressure coolant injection (HPCI) capability, due to  
valve leakage, improper valve lineup, or electrical failure  
Leakage between interconnected fl. uid systems causing loss of  
residual heat removal systems  
Failure to maintain containment isolation  
Cracks in welds connecting feed water piping to steam generators at  
PWRs  
Continued degradation of steam-generator tubes and cracking in  
steam-generator supports at PWRs  
Overpressurization of pressure vessels at PWRs  
*Compiled from ACRS, Review of Licensee Event Reports. 1976·1978. NUREG·  
0572 ( I 979).  
Chapter3 Section 3.7: The Role Of The Public In Forcing Stronger  
Safety Standards  
Public concern over nuclear power hazards has grown as the nuclear  
sector has expanded. Increased operating experience has generated additional  
evidence of actual hazards, while the construction of more nuclear capacity at  
more sites has enlarged the numbers of people exposed to reactor risks. In turn,  
rising public apprehension has affected nuclear regulation.  
Although citizen interventions have been blamed for causing delays  
leading to higher costs, that effect was statistically negligible in terms of real  
· (inflation-adjusted) dollars for reactors completed in the 1970s. Most delays  
caused by citizen challenges have affected reactor licensing rather than con­struction, and reactors which took longer to license did not have inordinately  
higher capital costs than plants starting construction at the same time, as  
Section 8.1 shows. Far more importantly, public concern has spawned expert  
critics who have identified deficiencies in reactor design, construction, and  
regulation. Public involvement in nuclear regulation has also reinforced con­servative tendencies among regulators.  
The foremost technically-skilled critic of reactor regulation has been the  
Union of Concerned Scientists (UCS). UCS was founded in 1969 to examine  
science and technology policy but soon turned primarily to reactor safety in  
response to prompting by its members and funders. The group was in the  
forefront of intervenors at licensing hearings who attacked AEC 's 1971 ECCS  
interim criteria. These challenges helped to force the lengthy rulemaking that  
led AEC in late 1973 to reduce permissible fuel temperatures and to prod the  
industry to improve ECCS reliability. At least as importantly, the hearings  
revealed the presence of dissent within AEC and thereby conferred both  
publicity and legitimacy upon nuclear critics.  
UCS's continued critiques of nuclear regulation have both affected  
specific issue areas and colored the overall tone of the reactor safety debate.  
Criticism by UCS was cited for its "important contribution" to a 1980 NRC  
order upgrading standards governing fire protection for electrical cables and  
environmental qualification of electrical components. 46 The group's critiques  
of the Reactor Safety Study (WASH-1400) also helped induce Congress to  
direct NRC to convene a committee to review the study. That review led the  
Commission to retract some of its prior support for the study, an action with  
important consequences for safety regulation, as discussed below.  
Intervenors have sometimes brought about design changes in individual  
licensing hearings. At North Anna, for example, a local environmental group  
accident - measures to cope with a molten reactor core was raised several years earlier,  
although not to its current prominence, in licensing reviews of another new design. that of a  
floating nuclear plant.  
Chapter3 59 showed that building supports were settling into the ground, causing NRC to  
order tests and design changes (primarily flexible expansion coupling for  
piping) that added to costs and delayed plant completion. 4 7 More generally,  
intervenor participation in licensing hearings has tended to make the regulat­ory staff' 'considerably more cautious and conservative,' <4S according to one  
observer, by fostering a climate conducive to detailed design review. The  
prospect of intervenor cross-examination has encouraged applicant and staff  
witnesses to conduct thorough safety analyses. Similarly, the presence of  
intervenors tends to reinforce staff concerns with safety and help counteract  
pressure from the applicant for a speedy review.  
Public concern about reactor safety has also reinforced the tendency of  
regulators to heed the potential for nuclear hazards and thus to add safety  
requirements designed to limit the overall accident probability. For example,  
The ACRS believes that it is proper that nuclear power be safer than other  
comparable technologies. The Committee has sought this goal. It believes  
that the country wants a higher level of safety for nuclear reactors and is  
wil!ing to pay for it. The ACRS also believes that the country wants a  
higher degree of assurance as to the level of safety which is being at­tained. 49  
Statements such as these are a powerful counterweight to the view that dif­ferent energy sour;:;es should have comparable risks, and that nuclear power,  
with a lower calculated public health impact than some alternatives, should  
therefore not be subject to further major regulatory requirements. The state­ment arguably would not have been delivered absent considerable public  
apprehension over reactor hazards.  
Public concern has also affected nuclear regulation through Congress.  
Although few members of Congress are strongly anti-nuclear, constituents'  
concerns have led to closer congressional oversight and thence to stricter  
regulation. In 1977, for example, the chairman of the House Subcommittee on  
Energy and Environment, Rep. Morris K. Udall, succeeded in attaching a rider  
to an NRC appropriations bill creating a panel of reactor safety experts to  
review the Reactor Safety Study. The experts' critical review 5° led to an NRC  
policy statement in early 1979 withdrawing support for the study's executive  
summary and restricting staff's use of the study's accident probabilit­ies. 51 The first move has bolstered arguments for stronger regulatory stan­dards, while the second may lead to more conservative design bases in specific  
licensing issues.  
Congress has also required NRC to publish digests of reactor • 'abnormal  
occurrences,'' lists of unresolved safety issues, and Task Action Plans to  
address key safety concerns. These have raised NRC's priorities for resolving  
safety problems and thereby enhanced stricter regulation. Moreover, publica­tion of the information has deepened the sense among a large segment of the  
60 Chapter3 public that reactors present many potential safety hazards warranting greater  
attention. In turn, heightened concern has affected the regulatory process  
through the conduits previously described.  
The entire nuclear enterprise, in fact, has been conducted increasingly in  
a "fishbowl" environment that admits scrutiny of every aspect of nuclear  
regulation and operation. Operating anomalies are fed back into design and  
operating reviews; designs are examined in NRC staff reviews and licensing  
hearings; construction is scrutinized by activists, the press, NRC and, increas­ingly, by workers themselves.  
The latter development was first evidenced in 1971, when a welding  
supervisor at the Surry plant reported that primary coolant piping contained  
numerous defective welds. The following year, an anonymous letter to the  
ACRS, perhaps sent by a reactor design engineer, disclosed that postulated  
steam-line breaks at the Prairie Island reactors could cause pressure to rise in  
the auxiliary building to the point that vital electrical and mechanical equip­ment might fail and impede plant shutdown. Neither the applicant nor AEC  
staff had evaluated this issue in their reviews. 52 The AEC responded by  
requiring many plants under construction and in design to conduct further  
accident analyses, reroute pipes, and modify their auxiliary buildings to  
provide pressure relief in the event of steam-line failure. 53  
More recently, "heightened public awareness and interest in nuclear  
power [have] resulted in an increase in the number of allegations received by  
NRC" 54 of irregularities in plant construction. Since 1977, construction  
personnel at the Callaway, WolfCreek, South Texas, and Marble Hill reactors  
have charged that quality assurance requirements were being bypassed and that  
designs were being amended in the field by unqualified personnel. These  
allegations and a critique of NRC construction inspection procedures by the  
General Accounting Office (GA0) 55 have Jed the agency to toughen its super­vision of construction. At Marble Hill, for example, workers' affidavits led to  
the discovery of I 70 inadequate patching jobs in concrete walls - including  
voids up to J 80 cubic feet in size56 - and to an NRC suspension of safety­related construction lasting more than a year and a half. NRC has subsequently  
announced its intention to consider new rules to enhance the independence of  
QA auditors from construction personnel and to expand its own inspections of  
reactor construction activities. 57  
Section 3.8: Outlook  
The preceding discussion indicates that considerable impetus for new  
reactor safety requirements in the United States has come from expansion of  
the nuclear sector, i.e., from increases in the total capacity of reactors operat­ing or under construction. Growth in the population of reactors has required  
Chapter3 61 new licensing reviews in which additional safety problems were first dis­covered or addressed. It has led to a more rigid administration of licensing  
standards and procedures that has raised the stringency and specificity of safety  
requirements applied in staff reviews. It has also induced regulators generally  
to endeavor to reduce per-plant risks to contain the industry-wide probability  
of a serious accident.  
Similarly, increases in reactor generating capacities - which together  
with reactor population determine sector size - have necessitated greater  
safeguards in order to maintain desired safety margins. And increased operat­ing experience, which to date has correlated closely with the number of plants,  
has unearthed new safety defects requiring remedial regulatory action.  
Nuclear sector expansion has also broadened and intensified public  
concern. The increasing number of plants have generated more frequent  
mishaps which, with more persons living near more reactors, are accorded  
wider publicity that in turn adds to pressure on regulators to abate perceived  
hazards. The "fishbowl" environment in which nuclear power must function  
was not present when only a dozen reactors were operating or planned. Rather,  
it materialized as the concomitant of a largescale nuclear program undertaken  
prior to achieving sufficient technical and managerial maturity.  
This is not to say that all of the ingredients that have contributed to  
increased regulatory stringency are subsumed under nuclear sector expansion.  
Some information leading to more stringent requirements has come from  
accident-related research by the national laboratories; for example, work at the  
Idaho National Reactor Testing Station in the early 1970s indicated that ECCS  
cooling water might not reach the reactor core in some circumstances. (Note,  
however, that much accident research has been ordered by AEC/NRC in  
response to new pressures or information originating from the various sources  
described earlier.)  
Separately, although it is likely that increases in the prices of competing  
energy forms such as coal help create a context in which cost-engendering new  
requirements are more palatable to nuclear regulators, this factor is not tied to  
expansion of the nuclear sector. Nor are the regulators' own opinions as to the  
importance of nuclear power, or those of the president, who appoints the NRC  
commissioners and can seek to influence their conduct of regulatory policy.  
Conversely, those responsible for nuclear regulation have generally under­stood that a serious reactor accident - an event whose probability of occur­rence must be proportional to nuclear sector size, absent safety improvements  
could spell the end of nuclear power in the United States. This consideration  
has been reinforced by the Three Mile Island accident.  
Accordingly, the linkage of increased regulatory stringency to nuclear  
sector expansion seems firmly based in both regulatory history and logic. Most  
of the drive toward greater regulatory requirements appears accounted for  
by: (I) the need to improve new plants' safety to keep the sector-wide acci­62 Chapter 3 dent frequency at a low level, (2) information concerning safety problems that  
arises from licensing reviews and plant operation, and (3) the more rigid  
administration of regulation necessary to license and monitor a large nuclear  
sector that draws public concern and scrutiny.  
This linkage implies that the approximately 90 gigawatts of nuclear  
capacity under construction face a significant further increase in regulatory  
standards. These plants long ago gave impetus to new regulations when they  
were awarded construction permits in the 1970s, signalling to regulators the  
need for new remedial measures to prevent increases in the sector-wide pro­bability of a serious accident. In theory, the impetus could be defused if public  
attitudes toward nuclear risks change substantially or if it proves possible to  
dismiss outstanding regulatory issues without affecting accident risks. Neither  
event seems plausible, however. The growing number of genuine safety issues  
and the continued widespread mistrust of nuclear power strengthen the pre­sumption that nuclear regulation will grow more stringent.  
The one eventuality that might be expected to slow the rate of increase in  
nuclear regulations is cancellation of a large number of reactors with construc­tion permits. Large-scale cancellations of plants being built would ease public  
concern and also enable regulators to relax growth in safety requirements  
somewhat without forcing up the sector-wide accident probability. Readjust­ment to reduced future capacity would be constrained, however, by continued  
detection of safety problems through operating experience at existing reac­tors. Indeed, judging from the rate of issuance of NRC generic Bulletins and  
Circulars, the detection rate per reactor apparently reached an all-time high  
during 1979-80 (see Figure 5. I). Major problems detected in 1979-80 include  
the many systemic deficiencies in design and operation revealed at Three Mile  
Island, weaknesses in BWR scram systems, inadequate separation of non­safety from safety-grade instrumentation and control systems at Babcock &  
Wilcox reactors, substandard seismic design and construction procedures, and  
faulty PWR containment water level controls and indicators, among many  
others.  
At some point, the per-reactor rate of detection of safety problems will  
almost certainly decline. But even then, the per-year rate would fall less  
rapidly - and might even continue to increase for some time - because of  
growth in the number of operating plants. New safety issues will thus con­tinually emerge while old ones will be re-emphasized, inhibiting efforts to  
stabilize reactor design criteria and to standardize plants. Moreover, apart  
from prospective new standards, plants under construction are subject to many  
existing requirements from which recently completed plants were exempt, due  
to "regulatory lag."  
Accordingly, the "environment of constant change" 58 that so perva­sively complicates nuclear design and construction should not be expected to  
improve significantly, short of a marked reduction in currently projected  
nuclear power growth. Such a slowdown would ease, but by no means com­Chapter 3 63 pletely dispel, the pressures that lead to new regulatory requirements.  
References  
I. See Department of Energy. U.S. Central Station Nuclear Electric Generating Units:  
Sign(ficant Milestones. DOE/NE-0030 (quarterly).  
2. See LC. Bupp and J.C. Derian, Light Water (Basic Books, New York, 1978); and R.  
Perry er a/., Development and Commercialization of the Light Water Reactor, /946-1976  
(RAND. Santa Monica, CA, R-2180-NSF, 1977).  
3. A.M. Weinberg, The Wilson Quarterly. Ill, 3, 96 ( 1979). Emphasis in original.  
4. SeeS. Lawroski and D. W. Moeller. "Advisory Committee on Reactor Safeguards: Its  
Role in Nuclear Safety," Nuclear Safety. 20 (No.4), 387-399 ( 1979).  
5. ACRS Chairman W.D. Manly, letterto AECChairrnan Glenn T. Seaberg. 24 Novem­ber 1965. Reprinted in Joint Committee on Atomic Energy (JCAE), Hearings on Licensing and  
Regulation of Nuclear Reactors, 1.961, p. 119.  
6. D. Okrent, Nuclear Reactor Safety: On The History of the Regulatory Process (Univer­sity of Wisconsin Press. Madison, WI, 1981), p.218. This major work by long-time (1963·  
present) ACRS member Okrent arrived in galley form just before this chapter went to press.  
7. W. K. Erg en eta/., "Report of the Advisory Task Force on Power Reactor Emergency  
Cooling,'' AEC (unnumbered), October 1967.  
8. ACRS Chairmen N.J. Palladino ( 1967) and D. Okrent (1966), statement before the  
JCAE, 5 April 1967, in Reference 5, JCAE. p. 93.  
9. ACRS Chairrnen S.H. Bush ( 1971) and J .M. Hendrie ( 1970), statement before JCAE.  
22 June 1971. reprinted in JCAE, Hearings on AEC Licensing Procedure and Related Legis/a·  
lion, 1971, p. 97.  
10. ACRS Chairman H.G. Mangelsdorf, letter to AEC Chairwoman D.L. Ray, 10  
September 1973.  
II. AEC, Technical Report on Anticipated Transients Without Scram for Water-Cooled  
Power Reactors, WASH-1270, September 1973, p. 6.  
12. Reference II, p. 7 (emphasis added).  
13. NRC, Regulatory Guide 1.96, "Design of Main Steam Isolation Valve Leakage  
Control Systems for Boiling Water Reactor Nuclear Power Plants," May 1975, p. 2.  
14. NRC, "Proposed Rulemaking to Amend 10 CFR Part 50 Concerning ATWS  
Events," memorandum SECY-80-409, 4 September 1980, p. A-9.  
15. AEC Deputy Director of Regulation C.K. Beck, statement toJCAE, 5 Apri11967, in  
Reference 5. JCAE. p. 64.  
16. Reference 8, p. 95 (emphasis added).  
17. ACRS, minutes of73rd meeting, 5-7 May 1966.  
18. Reference6,p. 346.  
19. D. Okrent, draft letter to AEC Chairrnan G .T. Seaborg, 16 August !966.  
20. Reference 6, p. 117.  
64 Chapter3 21. Reference4, pp. 391-392.  
22. ACRS, Report on Browns Ferry Nuclear Power Station. 14 March 1967. p. 2.  
23. Published as 10 CFR 50. Appendix A. in 197 I after a revised draft was issued in 1967.  
24. Electrical World. 187 (No.6). 76 ( 1977).  
25. NRC, A Study of the Nuclear Regulatory Commission Quality Assurance Program,  
NUREG-0321. Sandia Laboratories ( 1977). p. 22.  
26. Reference 15. p. 68.  
27. Reference 6. p. 237.  
28. Reference 6. pp. 237-238.  
29. Reference 6, pp. 236-243.  
30. Reference 6. p. 215.  
31. Reference6, pp. 214-215.  
32. See ACRS. "Report on Connecticut Yankee Atomic Power Company," 19 February  
1964; and ACRS Chairman H.J. Kouts.letter to G.T. Seaborg, 18 November 1964.  
33. Reference 6, pp. 230-231.  
34. See NRC, Approved Task Action Plans for Category A Generic Activities, NUREG­0371. Vol. I. No. I (1977), Technical Activities A-6, A-7 and A-8, for a description of the  
pressure-suppression issue. See Commonwealth Edison, Docket Nos. 50-373 and 50-374, letter  
to Chief Olan Parr. NRC LWR Branch No. 3, Division of Project Management. 19 February  
I 980, for an account of design changes at a Mark II plant.  
35. Reference 34, NUREG-0371, Technical Activity A-2, p. I.  
36. E. W. Hagen, "IEEE Nuclear Power Systems Symposium," Nuclear Safety, 16 (No.  
5) 561 (1975).  
37. Reference 8. p. 92.  
38. Reference 8, pp. 92-93.  
39. N.J. Palladino, memorandum to ACRS. 22 November 1965.  
40. NRC, Nuclear Power Plant Licensing: Opportunities for Improvement, NUREG­0292 (1977). p. 3-3.  
41. M. Rogovin, Three Mile Island: A Report to the Commissioners and to the Public.  
NRC. NUREG/CR-1250 ( 1980), VoL I, p. 95.  
42. J.M. Hendrie, testimony before the House Subcommittee on Energy and the Environ­ment, 26 February 1979.  
43. Reference 6, p. 215.  
44. Reference 6, p. 331.  
45. Reference 6, p. 294.  
46. NRC, memorandum and orderCL!-80-21. 27 May 1980. p. 3.  
47. ACRS, report of26 October 1976 on North Anna I and 2.  
48. E.S. Rolph. Nuclear Power and the Public Safety (Lexington Books. Lexington.  
MA. 1979), p. 124.  
Chapter3 65 49. ACRS Chairman M.W. Carbon, letter to NRC Chairman J. Ahearne. II December  
1979.  
50. H. W. Lewis, eta/., Report oft he Risk Assessment Review Group. NUREG/CR-0400  
( 1978).  
51. NRC, ''Statement on Risk Assessment and the Reactor Safety Study Report (WASH­1400) in Light of the Risk Assessment Review Group Report." 18 January 1979.  
52. Reference 6, p. 234.  
53. I. C. Bupp eta/., Trends in Light Water Reactor Capital Costs in the United States:  
Causes and Consequences. Massachusetts Institute of Technology. CPA 74-8 ( 1974), p. !11-10.  
54. NRC. 1979 Annual Report. NUREG-0690, p. 168.  
55. General Accounting Office, The Nuclear Regulatory Commission Needs to Aggres·  
sively Monitor And Independently Evaluate Nuclear Powerplant Construction. EMD-78-80. 7  
September 1978.  
56. Wall Street Joumal, 24 October 1979.  
57. NRC, NRC Action Plan Developed as a Result of the TMI-2 Accident. NUREG-0660,  
Vol. L Section ll.J.  
58. See Chapter 4. Reference 6.  
66 Chapter3 4  
Changes In Reactor Desigat  
And Construction  
In The 1970s  
The real cost (in constant "steam-plant" dollars per kilowatt) to com­plete nuclear power plants in the United States increased by an almost incred­ible amount - 142% - from the end of 1971 to the end of 1978. This  
escalation occurred even after allowing for inflation in the costs of standard  
construction inputs -labor, materials, and equipment. It is documented in the  
analysis of the costs of the 46 U.S. reactors completed during 1972-78 found in  
Chapters 8 and 10.  
The cost increase cannot be explained by changes in the average size,  
geographical location or builder experience of the reactors, since these  
changes had only modest effects on costs. Indeed, some of the changes led to  
reductions in cost, as Table 10.4 shows. Nor is it attributable to lengthening  
reactor construction times, since that average grew by only one year, from 5 V,  
years for a typical 1971 completion to 6'h years in 1978, adding only several  
percent to real capital costs. Nor did citizen interventions materially affect  
costs by causing delays: where citizen challenges were effective, they delayed  
reactor licensing, not construction; reactors which took longer to gain a  
construction permit did not have higher real costs than plants licensed at the  
same time.  
The elimination of construction inflation, lengthened schedules, and  
factors such as increased plant size as possible causal factors leaves only one  
plausible explanation for the 142% average real capital cost increase for  
nuclear plants from 1971 to 1978: design and construction changes that in­creased the amounts of labor, materials, equipment, and engineering effort  
required to build reacto;s, Some fraction of this increase was invested in design  
or equipment changes to improve plant generating performance (capacity  
factor), as discussed below. But most of it appears to have resulted from the  
effort to reduce the safety and environmental risks of newer reactors.  
The previous chapter traced the processes by which nuclear design  
requirements and regulatory standards have grown increasingly stringent since  
the late 1960s. This chapter describes the major changes in nuclear design,  
Chapter4 67 construction, and procurement practices that led to increased costs. It gives  
particular emphasis to the new regulatory standards that appear to have been  
responsible for most of the changed practices."  
The discussion that follows contains few estimates of the costs of com­plying with new regulations on an individual basis. This is in marked contrast  
to the itemization of coal plant regulatory standards in Chapter 7. Those  
standards were clearly responsible for almost all of the real increases in coal  
capital costs in the 1970s. Most coal pollution controls are upgraded by adding  
discrete equipment whose costs can be isolated. Nuclear design changes. in  
contrast, are characterized by "ripple effects" that carry beyond the im­mediate component or system being altered. As the Atomic Industrial Forum  
{AIF) noted in a 1978 analysis of nuclear regulatory impacts,  
[I]t is insufficient to identify the cost of material and labor as, for example,  
an added pipe, or pump or valve ... [S]ignificant ripples caused by such  
changes affected not just the changed system but also, for example,  
supporting structures, norma! or emergency power supplies, ventilation  
systems, radwaste, etc.'  
Or, as British economist Gordon MacKerron reported,  
{S]ystem designs change in response to new standards, rather than simply  
involving the simple addition of discrete safety or environmental features  
to otherwise unchanged designs. 2  
Thus, according to AIF, "Attempts have been made on numerous occa­sions to pinpoint the full impact of regulatory changes on a nuclear project, and  
in each case it was found that the total impact was inevitably larger than the  
sum of the pans. " 3 One such attempt by Ebasco Services, an architect­engineering firm that has developed detailed cost estimates for pollution  
control improvements at coal plants,h was able only to rank AEC/NRC regula­tory guides according to relative cost impact. Specific cost estimates could not  
be made because most regulatory guides " ... have, in addition to [a] direct  
effect on singular systems or structures, an effect on other related systems and  
structures. " 4  
a. The responsibility of nuclear regulation for costly nuclear design changes is a complex  
and controversial ma!ter. NRC and others contend that considerations of reactor safety would  
have required that industry apply stricter standards even in the absence of federal regulation, and,  
moreover. that the nuclear industry has compounded regulatory impacts by contesting and  
resisting new standards instead of designing for them. For its part. the industry is critical of  
alleged NRC regulatory delays and inconsistent rulings. Both arguments have substantial validity  
and are compatible. Neither detracts from this book's contention that increased regulatory  
standards have created the conditions for higher real nuclear capital costs.  
b. These estimates are. unfortunately. presented without correction for inflation. They  
are referenced in Chapter 7.  
68 Chapter4 Accordingly, this chapter addresses past changes in regulatory standards  
and their effects on plant design and construction while presenting few cost  
estimates. The first three sections treat problems of plant construction under  
changing designs, changes in quality assurance practices, and new equipment  
qualification procedures designed to ensure that vital equipment can function  
under extreme conditions. The next three sections treat changes in protective  
measures against specific accident initiators: "internally initiated" accidents  
involving pipe rupture, "missile" generation, or crane failure; seismic and  
other natural phenomena; and fires. The final four sections concern the effects  
of these measures and of other design and equipment changes upon the four  
major nuclear plant systems: "fluid systems" comprising reactor core cooling  
and emergency cooling equipment; the containment structure and systems;  
instrumentation, control, and electric power systems; and equipment to mini­mize radiation releases and exposures.  
The changes were extensive. Major plant structures were strengthened  
and additional piping restraints were installed to absorb seismic shocks and  
other postulated "loads" identified in accident analyses. Barriers were in­stalled and separation distances increased to protect redundant "trains" of  
safety-related equipment from fires, flooding, and other "common-mode"  
failuresc and to shield vital equipment from high-speed missile fragments that  
might be loosed from rotating machinery and from the pressure, steam, and  
fluid effects of possible pipe ruptures (including movement of the pipes  
themselves). Instrumentation, control, and power systems were expanded to  
monitor more plant parameters under a broadened range of operating con­ditions and to improve the reliability of safety systems. And many valves,  
pumps, electrical connectors, and other components considered important to  
safety were' 'qualified" to perform under more demanding conditions, such as  
seismic shocks and loss-of-coolant accidents; this required more rigorous  
fabrication, testing, and documentation of their manufacturing history.  
Changes such as these approximately doubled the amounts of materials  
and equipment required per unit of nuclear capacity during the I970s5 and  
subjected many construction commodities to large increases in real cost.  
Moreover, many changes were mandated during construction, as new informa­tion relevant to safety emerged. This complicated the evolution of designs and  
standards as nuclear technology developed. Reactors increasingly were built in  
an' 'environment of constant change" 6 that precluded control or even estima­tion of costs and spawned endemic inefficiency in design and construction.  
Compared to early-1970s completions, reactors completed in the late seventies  
c. A "train .. or "division"' comprises all of the equipment in one of the two. three. or  
four parallel sets that comprise a complete system. A "common-mode" failure is the concurrent  
failure of identical redundant components or equipment trains. It can occur because of shared  
defects in the fabrication or installation of equipment. "environmental" conditions such as high  
humidity, or operator error. Common-mode failures are of concern because of their potential to  
overcome redundancy in safety syJtems.  
Chapter4 69 required approximately twice as much craft labor and two-thirds more  
engineering effort per unit of capacity. These increases together added ap­proximately $150/kW ( 1979 dollars) to plant costs, 7 accounting for one-third  
of the overall direct increase in reactor capital costs during 1971-78  
(exclusive of real interest during construction).  
Section 4.1: Construction Under Changing Standards  
Reactor designs and regulatory requirements changed markedly in the  
1970s, not only from one generation of plants to the next but also between  
preliminary and final design for each plant, as later sections of this chapter  
demonstrate. The result was that the nuclear construction process fell prey to  
logistical problems that magnified the direct impacts of increased standards.  
These problems continue today. Construction contracts must be let on a  
"cost-plus" basis, craft workers are inefficiently deployed and labor produc­tivity suffers, backfits during construction are common, and opportunities for  
innovation or learning from prior construction are narrowed.  
Cost-Plus Contracting: "[Because] the work scope at the beginning of  
a nuclear project cannot be accurately defined to accommodate the seven or  
e;ght year construction span the industry is now facing," said Pacific Gas &  
Electric (PG&E) in explaining cost overruns at its Diablo Canyon plant, "it is  
not uncommon to have all [construction] work awarded from the beginning on  
a cost-plus basis.' ' 
8 Standard construction contracts provide for a fixed price,  
perhaps tied to an agreed inflation index. Such arrangements are not feasible,  
however, when the scope of work is subject to significant changes after the  
contract is let.  
Instead, "recoverable cost-plus" contracts are the norm in safety­related nuclear work. Or, fixed-price arrangements may be changed to cost­plus when a contractor is overwhelmed by design or specification changes and  
the architect-engineer cannot change contractors or put the revisions out for  
bids without incurring even greater costs or causing damaging delays. In the  
process, the architect-engineer sacrifices control over contractor expenditures.  
In the same way, the utility loses control over the architect-engineer.  
A measure of the impact of cost-plus contracts on nuclear costs is  
provided by Christopher Bassett's analysis of Toledo Edison's Davis-Besse  
plant, completed in 1977. 9 Bassett, a cost engineer for the Ohio Public Utilities  
Commission, found that the costs of major equipment items procured from  
vendors for a fixed amount were only slightly higher than the initial contract  
awards. The cost of the nuclear steam supply system went from $34 million to  
$40 million, and the turbine-generator from $22 million to $24 million. In  
contrast, massive overruns were experienced for tasks involving field con­struction and the purchase of the myriad of other components that were  
70 Chapter4 particularly sensitive to the effects of regulatory changes and, thus, were  
negotiated on a cost-plus basis. Piping and mechanical work at Davis-Besse  
increased from $15 million to $80 million, civil and structural from $11  
million to $67 million, and electrical from $5 million to $44 million  
increases of 440%, 510%, and 780%, respectively.  
A large part of these increases was doubtless caused by the direct  
equipment and engineering costs of the design changes, and would have been  
incurred under any type of contract. Nevertheless, the cost-plus arrangement  
almost certainly added to the direct costs. A fixed-price arrangement creates  
incentives to work efficiently and expeditiously to maximize the contractor's  
profit. The objective under cost-plus contracts is to maximize total revenues,  
which shifts the prevailing orientation toward longer schedules and greater  
expenditures.  
Labor Productivity: Constant changes,in designs and construction pro­cedures cause inefficient deployment of construction labor for many reasons.  
First, scope changes lead to frustrating start-and-stop work conditions. New  
design requirements frequently hold up fabrication and delivery of key com­ponents and require altering construction sequences, and '"the continuing  
redefinition of engineering detail ... requires work stoppages while changes  
are made." 10 These changes and delays confuse and demoralize workers,  
compounding cost-plus incentives and creating an environment which dis­courages attentiveness.  
Second, scope changes breed negative expectations about the outcome of  
work that invariably reduce productivity. Changed requirements sometimes  
cause equipment installation and field erection to be repeated several times.  
leading workers to be less careful since they come to anticipate that jobs will be  
redone anyway. Careless work then forces inspectors to reject jobs, requiring  
that they be redone and completing the vicious circle.  
Increasing quality assurance requirements have contributed to lower  
productivity in much the same way: by raising the care and time required for  
some construction; by increasing job-rejection rates; by adding to delays in  
delivery of equipment; and by necessitating an expansion of supervisory staff,  
compounding the increase in personnel required to manage construction under  
design and engineering changes.  
Backfitting: Design changes during construction not only dampen  
labor productivity but also may affect work already in place. When installed  
equipment fails new standards and must be modified or removed, adjacently  
located equipment may need to be moved to accommodate the change. ''There  
are significant inefficiencies in trying to design to fit existing buildings and  
installed components." says PG&E. 11 "Work has to be done out of sequence  
in a restricted access and work area. "  
Existing installations must also be protected from construction hazards  
Chapter4 71 and occasionally may be damaged. Moreover, contractors previously released  
from the site may need to be recalled, creating additional inefficiencies as new  
work forces are assembled and trained.  
Overall Construction Logistics: Constructing a modern power plant is  
a mammoth task. It requires several thousand workers to assemble thousands  
of equipment items using many thousands of engineering drawings over a  
multi-year period. The overall management task would be complex even under  
ideal circumstances, but it is made more difficult by design and regulatory  
changes.  
The ''expectation of design changes'' described by the Atomic Industrial  
Forum (AIF) 12 forces the architect-engineer to choose between deferring  
construction tasks until new design requirements are issued or "over-design­ing" jobs to satisfy anticipated regulations. The former strategy often causes  
delays, especially when critical engineering is being deferred. But the latter  
approach increases direct costs, not only of the job in question but also of  
supporting tasks such as structures, piping, cables, and ventilation.  
Morevover, management skills which might otherwise be marshalled to  
improve efficiency and trim costs are instead absorbed by the effort of coping  
with changing designs and new regulations. The statistical analysis of past  
nuclear costs in Chapter 8 indicates that' 'learning'' by architect-engineers has  
proceeded slowly in nuclear power construction; each doubling in the number  
of plants built by an architect-engineer has effected only a 7% average drop in  
costs. This pace is considerably slower than in other young industries, pro­bably because of the lack of design stability in nuclear plant construction.  
Finally, innovation in design and construction is often not feasible in the  
heavily regulated nuclear power industry. Designers and construction man­agers often forego potential improvements in favor of less efficient but pre­viously approved methods. In general, with design changes soaking up mana­gerial attention and available capital while potential innovations are closely  
scrutinized for possible risks, nuclear construction has not offered fertile  
ground for new approaches that might cut costs.  
Performance Improvements: Changes in plant designs or equipment to  
improve reactor performance (capacity factor) made a modest contribution to  
real nuclear capital cost increases in the 1970s. Major measures taken at many  
recently completed plants include improved corrosion-resistant materials for  
primary system piping, titanium condensers to reduce contaminant in-leakage  
to steam generators, and increased design margins and parts stocking for some  
equipment.  
Generic cost figures for such measures are not available. Their impacts  
have been mixed, as later reactors appear to show only slight performance  
improvements over earlier units, even controlling for size and age differences.  
Performance trends might have been negative without these efforts, however,  
72 Chapter4 due to the apparently heightened effect of nuclear regulation on reactor per­formance in recent years. This point is pursued in Section II. I.  
Section 4.2: Quality Assurance  
The most vital systems and equipment in nuclear power plants are those  
designed to shut down the fission reaction, maintain reactor cooling, and  
prevent the off-site release of radioactivity. The design, manufacture, and  
installation of such safety-related equipment are subject to quality assurance  
(QA) procedures to ensure that the equipment can perform effectively as  
needed. (A particularly critical aspect of these procedures is equipment quali­fication - testing and documentation to ensure that safety-related equipment  
can function under extreme conditions that may arise during accidents. It is  
discussed in Section 4.3.)  
QA requirements for nuclear power plant construction have expanded  
greatly since the mid- 1960s. Early methods of ensuring quality were largely  
informal, guided by a modest set of codes and standards. Starting in 1970,  
however, a new approach has developed requiring adherence to a great number  
of specific, detailed NRC rules and industry standards. The result was a  
significant increase in direct equipment costs, in procurement and installation  
times, and in logistical complexity in nuclear plant construction.  
Evolution of Quality Assurance Requirements: The AEC/NRC has  
habitually defined quality assurance as "All those planned or systematic  
actions necessary to provide adequate confidence that an item or facility will  
perform satisfactorily in service.'' 13 QA is a management system that  
licensees and their contractors apply to' 'the design, fabrication, erection, and  
testing of structures, systems, and components important to safety," 14 "to  
assure requisite quality and effective performance." 15  
The AEC first published general requirements for quality assurance  
programs as Appendix B to Title lO of the Code of Federal Regulations, Part 50  
( 10 CFR 50) in 1970, three years after spelling out the general intent of QA in  
the initial draft of its General Design Criteria for nuclear plants. Also in 1970,  
the American National Standards Institute (ANSI) established committees to  
develop formal, explicit procedures for licensees and their contractors to  
comply with the AEC regulations. ANSI is an umbrella organization for  
technical societies such as the Institute of Electrical and Electronics Engineers  
(IEEE) and the American Society of Mechanical Engineers (ASME) whose  
memberships have a professional interest in and familiarity with nuclear power  
plants. The ANSI working groups are composed primarily of representatives  
of electric utilities, power plant designers, and equipment manufacturers but  
include nominal AEC/NRC representation.  
Beginning in 1971 and continuing through the 1970s, the ANSI com­Chapter4 73 American National Standards Institute  
Quality Assurance Standards  
Standard Year  
Number Adopted Subject  
N45.2 1971 General QA requirements  
N45.2.l 1973 Cleaning of fluid systems  
N45.2.2 1972 Packaging, shipping, receiving, storage and  
handling of equipment  
N45.2.3 1973 Housekeeping during construction  
N45.2.4 1972 Installation, inspection and testing of  
instrumentation and electric equipment  
N45.2.5 1974 Installation, inspection and testing of  
structural concrete and steel  
N45.2.6 !973 Qualifications of inspection, examination  
and testing personnel  
N45.2.7 1976 Administrative controls for QA  
N45.2.8 1975 Installation, inspection and testing of  
mechanical equipment and systems  
N45.2.9 1974 Collection, storage and maintenance of QA  
records  
N45.2.10 1973 QA terms and definitions  
N45.2. II 1974 QA requirements in plant design  
mittees issued almost two dozen final and draft QA standards pertaining to  
virtually every phase of plant construction involving safety-related equipment.  
These include designing, purchasing, fabricating, handling, shipping, storing,  
cleaning, erecting, installing, inspecting, and testing (see box). All the final  
and most of the draft standards have been endorsed in AEC/NRC regulatory  
guides.  
Quality Assurance Standards: Some ANSI standards are essentially  
lengthy lists of procedures for different construction phases. Others delineate  
precise methods to be employed in specific construction procedures. It is  
beyond our scope to review each standard, but several examples can illustrate  
their pervasive impact on construction practices.  
ANSI Standard (Std) N45.2.8, issued in 1975, gives requirements for  
installing and assembling safety-related mechanical items such as valves,  
74 Chapter4 N45.2.12  
N45.2.13  
1977 Requirements for auditing QA programs  
1976 Procurement of items and services  
N45.2.14 (pending) Manufacture of safety-related  
instrumentation and electric equipment  
N45.2.15 (pending) Hoisting, rigging and transportation of  
equipment  
N45 .2. 16 1975 Calibration and control of measuring and test  
equipment  
N45.2.17 (see note) Welding  
N45.2.18 (see note) Installation, inspection and testing of  
concrete  
N45.2.19  
N45.2.20  
N45.2.21  
N45.2.22  
N45.2.23  
(see note) Requirements for soil and foundations  
1979 Requirements for subsurface investigations  
(see note) Design and manufacture of nuclear fuel  
(pending) Inspection of dimensional characteristics  
1978 Qualification of audit personnel  
Notes: Standards 17, 19, and 21 were withdrawn prior to adop­tion. Standard 18 was absorbed into Standard 5. Standards 14, 15,  
and 22 are currently pending approval. Standards 5 and 9 through  
13 were re-issued in 1979 as NQA-1, "Quality Assurance Program  
Requirements for Nuclear Power Plants."  
pumps, and piping. Licensees must verify the location and orientation of  
components; their levelling, alignment, clearances, and tolerances; the tight­ness of connections and fastenings; a!! fluid levels and pressures; the absence  
of leakage; the integrity of any welding operations; the adequacy of measures  
to prevent damage from installation or from adjacent construction; and the  
cleanliness of the installation. Following installation, the licensee must check  
greasing and lubrication, equipment cooling water systems, settings for elec­trical circuits and relays, instrumentation calibration, piping alignment, valve  
glands and packing, pump seals and packing, and installation of seismic  
anchors and restraints.  
Other ANSI QA-related standards designate methods required for spe­cific areas of construction such as high-strength bolting. ANSI Std 45.2.5  
( 1974) stipulates that "automatic cut-offimpact wrenches" must be calibrated  
at least twice daily by tightening in a device indicating actual bolt tension,  
Chapter4 75 using at least three typical bolts of each diameter being installed. Post-installa­tion inspection must confirm that bolts are the correct length, as indicated by at  
least two threads extending beyond the nut; that the bolt head shows the correct  
manufacturer's marking; that torque has been applied, as indicated by the  
burnishing or beening of the corners of the nuts; and that turning elements are  
on the correct face. The standard also specifies the procedures for calibrating  
the torque wrenches used to make the inspections.  
These examples pertain to installation, inspection, and testing. QA  
requirements also apply to pre-construction phases such as procurement,  
fabrication, shipping, and storage. NRC regulations require that each safety­related item be inspected, identified, and traceable - through material heat  
number, part number, serial number, mill certification, etc.- throughout its  
fabrication, erection, and installation. In addition, special fabrication and  
installation processes, including welding, heat treating, and non-destructive  
testing, must be performed by certified personnel in accordance with applic­able codes and standards such as the detailed specifications of the American  
Society of Testing and Materials.  
Even protective coatings (i.e., paints) are addressed by QA require­ments. Improperly chosen or applied coatings could come free, clogging flow  
passages in piping systems or impeding heat transfer in heat exchangers, or  
they might cause explosive, free hydrogen to form when they are exposed to  
steam. Two ANSI standards issued in 1972 concern criteria for chemical  
composition and application of paints to plant equipment and surfaces in  
different environments. 16  
NRC QA criteria also apply to plant design. Applicable codes, standards  
and regulations must be "correctly translated into specifications, drawings,  
procedures, and instructions" for each component. 17 This is to be accom­plished by architect-engineer review teams separate from the design group.  
Where necessary, test programs are to be conducted to check that specific  
design features can accomplish their intended function.  
ANSI Std N45.2.11 further requires that the same degree of review be  
applied to design changes as to the original design. Sidney Bernsen, Bechtel's  
QA manager for steam plant construction, contends that "This has severely  
restricted earlier construction practices that allowed field engineers at the  
construction site to initiate and approve rather significant departures from the  
original design.'' 18 Although field personnel with a demonstrated understand­ing of the design area may undertake field changes, it has become increasingly  
common to check changes with the architect-engineer's home office or with  
authorized architect-engineer representatives on-site.  
Documentation: A major part of QA activity is documentation to verify  
that required procedures have been carried out. This includes drawings, speci­fications, procurement documents, quality-program manuals, procedures  
(document-control procedures, installation procedures, inspection proce­76 Chapter4 dures, and personnel qualifications), and documentation providing evidence  
that inspections and tests have been conducted. t9  
The nuclear industry considers the large and growing amounts of paper­work involved in QA documentation to be a major cause of increased nuclear  
costs. Document control ensuring that QA documents are available to  
personnel performing design, construction, or installation o( safety-related  
items - has become especially difficult, particularly with changes in plant  
designs and equipment. According to Bernsen,  
In general, everyone wants to use the applicable (normally the latest)  
documents; however, people are reluctant to part with superseded copies  
of these documents, sometimes because they have recorded important  
information or notes on a given issue of a drawing. Furthermore, the  
transient and fluctuating nature of the work force at a construction site and  
the physical movement of crews from one area of the plant to another make  
it quite difficult to identify the groups having copies of different issues of  
documents. Literally tens of thousands of documents that need control are  
distributed at the jobsite. 20  
One possible solution, deploying crews to distribute documents and mark  
obsolete information, may lead to labor-relations problems and requires con­tinuous attention in any event.  
Applicability of Quality Assurance: QA requirements may appear to be  
pervasive, reaching into every aspect of nuclear construction, but three caveats  
should be kept in mind. First, QA applies only to equipment that the licensee  
designates, subject to NRC review, as "safety-related" (i.e., required to  
achieve safe reactor shutdown, to maintain core cooling, and to contain  
radioactivity releases in the event of postulated accidents). Although licensee  
lists of safety-related equipment have expanded somewhat over time, they still  
comprise only about one-fifth of the volume of total plant equipment at  
recently completed reactors. Such equipment does, however, account for a  
larger share of equipment costs because of the QA process.  
Second, new QA-related standards rarely apply to equipment already  
purchased. Many even apply only to new construction starts, exempting  
equipment yet to be purchased for plants under construction. Third, virtually  
all inspections of licensee and contractor work are by the licensees and  
contractors themselves. NRC auditing consists mostly of reviews of licensees'  
QA paperwork, except for small samplings of reactor field construction and  
installation. NRC displeasure over widespread QA inadequacies may lead to  
more stringent requirements and closer NRC audits, as discussed in Sections  
5. I and 6.3.  
Despite these limitations, QA requirements appear to have had a major  
impact on reactor construction costs and logistics (see box). In addition,  
procedures for ensuring that safety-related equipment will function under  
Chapter4 77 Quality Assurance Documentation At Diablo Canyon  
Pacific Gas & Electric (PG&E) began construction of its  
two-unit Diablo Canyon station in the late 1960s, but plant start-up  
has been delayed since approximately 1977 due to unresolved  
seismic design issues. In the following excerpted testimony,  
PG&E construction vice-president Donald Brand describes the  
effect of QA requirements upon construction of Diablo Canyon.  
We did not ... anticipate the detail in documentation  
and independent inspection of workmanship which would be  
required by the NRC. For instance, simple field changes to  
avoid physical interference between components (which  
would be made in a conventional plant in the normal course of  
work) had to be documented as an interference, referred to the  
engineer for evaluation, prepared on a drawing, approved,  
and then released to the field before the change could be  
made. Furthermore, the conflict had to be tagged, identified  
and records maintained during the change process. These  
change processes took time (days or weeks) and there were  
thousands of them. In the interim the construction crew must  
move off of this piece of work, set up on another and then  
move back and set up on the original piece of work again when  
the nonconformance was resolved.  
Installation of wire must be done according to written  
procedure and must be documented. Every foot of nuclear  
safety-related wire purchase is accounted for and its exact  
location in the plant is recorded. For each circuit we can tell  
you what kind of wire was used, the names of the installing  
crew, the reel from which it came, the manufacturing test,  
and production history. The tension on the wire when it is  
pulled is recorded and the tensioning device is calibrated on a  
periodic basis.  
None of these requirements were in existence when  
Diablo Canyon was planned. Hundreds of requirements simi­lar to these give us assurance of the quality of the Diablo  
Canyon plant. While this assurance is very costly, a precise  
cost cannot be assigned to this program. 21  
accident conditions have become considerably more demanding, as the next  
section demonstrates.  
78 Chapter4 Section 4.3: Equipment Qualificationd  
Equipment qualification refers to the generation of evidence that a man­ufactured component is capable of performing its intended function under all  
postulated service conditions. These conditions can encompass a wide range:  
normal operation; abnormal status such as degraded voltage or frequency;  
maintenance and testing, both of the component itself and of other parts of the  
plant which may subject the component to unusual service conditions; and  
''design basis events'' such as earthquakes and accidents.  
Demanding Service Conditions: Safety-related equipment may be ex­posed to two kinds of extreme service conditions. The first is process con­ditions. Valves may have to function under unusual flow conditions such as  
high or pulsed flow; motors may have to start and run with abnormal supply  
voltage and frequency if power supplies are degraded; components mounted on  
piping systems may be subjected to unusual vibrations and shocks due to  
hydrodynamic forces in the systems; and maintenance or testing can com­promise ventilation, power supply, heat removal, lubrication, or other support  
systems that are ordinarily fully available.  
Second, extreme environmental conditions may develop due to severe  
natural phenomena such as floods and tornadoes or accidents within the plant.  
Safety-related equipment can be shielded to some extent by locating it in  
suitably designed structures. Consideration of potential tornado forces has led  
to increased wall thickness at later plants, and safety-related equipment within  
plants has increasingly been placed in watertight compartments to protect it  
from water or steam that could issue from ruptured pipes (see Sections 4.4 and  
4.5). This approach does not offer protection from earthquakes, however,  
because seismic disturbances are transmitted by the building to all equipment  
contained inside. Thus, seismic considerations require not only preserving the  
plant's structural integrity but also qualifying vital equipment for seismic  
stress.  
Moreover, even sealed compartments cannot shield all safety-related  
equipment from adverse effects during a postulated loss-of-coolant accident  
(LOCA). Safety-related equipment located within the containment must func­tion while subjected to an environment of high-pressure steam and radioactive  
fission products assumed to be released from the reactor and to deluge sprays  
containing water or caustic solutions designed to scrub radioactive gases. In  
addition, some equipment located in or near lines carrying radioactive fluids,  
such as pumps, valves, motors, and valve operators, may be subjected to a high  
d. Much of this section draws heavily upon original material provided to the author by  
William H. Steigelmann. a specialist in nuclear design and engineering. fonnerly at the Franklin  
Institute in Philadelphia. now director of energy technologies at Synergic Resources Corp .. Bala  
Cy"nwyd. PA.  
Chapter4 79 radiation flux from a LOCA or a large pipe break. Equipment could also be  
exposed to temperatures outside of normal industrial ranges (typically 40- 
1 05°F) if the heating, ventilating, and air conditioning (HV A C) system for its  
location is not energized or fails under accident conditions.  
A final environmental consideration for some equipment is that it may be  
called on to function after standing idle during the first days or even weeks  
following an accident. Corrosion and insulation degradation promoted by  
steam, chemical spray, and moisture may be worse in idle equipment than in  
identical equipment that operates immediately after an accident. This too must  
be taken into account in qualifying safety-related equipment.  
IEEE Standards for Equipment Qualification: Electrical equipment is  
vital to the performance of safety systems but is potentially sensitve to extreme  
service conditions. Accordingly, qualification guidelines have been developed  
for electrical equipment, in consensus standards published by the IEEE and  
endorsed by AEC/NRC Regulatory Guides. Recently the American Society of  
Mechanical Engineers has formed committees to write standards for safety­related mechanical equipment valves, pumps, piping, snubbers, etc.- but  
there are as yet no published industry standards directly applicable to these  
specific items.  
The IEEE standards permit proof of performance to be established  
through operating experience, analysis, or test, but testing is the most widely  
used method. Design basis conditions are frequently so different from those to  
which equipment has been subjected in the past that qualification cannot be  
established by citing prior operating experience of identical equipment.  
Similarly, analytical techniques employing methematical models are generally  
neither sufficiently accurate nor broad to predict the effects of all possible  
combinations of conditions during accidents, such as extreme temperatures,  
humidity, and radiation. (This is not the case when qualifying structures, since  
failure modes are less complex and are generally amenable to an analytical  
approach.) Thus, testing of equipment specimens is usually necessary for  
qualification.  
IEEE qualification test requirements were first stated in general terms in  
the 1971 edition of Std 323 (relevant engineering standards and regulatory  
guides are listed at the end of this chapter). The intent was to provide evidence  
that equipment required to operate in the severe environment produced by an  
accident could do so. Samples of electrical cable, motors, sensors, etc. em­ployed in the containment were irradiated and exposed to the same steam and  
chemical spray environment that was predicted to occur in a LOCA.  
Current IEEE standards such as the 1974 edition of Std 323 (endorsed by  
NRC Regulatory Guide !.89) include more specific, stringent regimes incor­porating potential degrading factors such as equipment aging and seismic  
stress. They also require a thorough description of the test facility, instrumen­80 Chapter4 tation, procedures, and results as well as retention of extensive records. In  
addition, some minimum test margins are higher in the later standards.  
For new reactors, qualification tests now apply to all electrical equip­ment needed to shut the reactor, control safeguard systems, and operate vital  
instrumentation and controls. This includes many of the valves, motors,  
cables, connectors, relays, switches, and transmitters and much of the instru­mentation and logic systems in nuclear plants. Specific qualification require­ments for some of these component classes were developed in successor  
standards to IEE Std 323. They include Std 334 for motors { 1971, revised  
1974), Std 381 for electronic circuit modules (1977), Std 382 for electric valve  
operators ( 1972), and Std 383 for electric cables, field splices, and connections  
(1974). Seismic qualification of safety-related electrical equipment is treated  
in Std 344 (1971, revised 1.975, discussed in Section4.5).  
These standards raised the severity and scope of electrh::al equipment  
qualification requirements. The 1971 edition of Std 334 applied only to safety­related motors inside containment, but the 1974 edition extends to critical  
motors outside containment, such as pumps for the ECCS and the residual heat  
removal system. The test cycle in the 1974 edition was also expanded to  
require that motors aged to the end of their expected life be able to function  
after exposure to severe accident conditions.  
Similarly, Std 383 specifies elaborate testing and documentation require­ments for electrical connections and splices made at the plant site. For all  
electrical conductors, the installer must record material type, size, and coat­ing; insulation thickness, material, and application method; types of shielding  
and covering; and, for instrumentation cables, their capacitance, attenuation,  
and impedance.  
Probably the greatest change in equipment qualification has come from  
the addition of an aging step to qualification programs in the 1974 revision to  
IEEE std 323. The physical and chemical properties of materials in electrical  
equipment can deteriorate with time, because of both normal aging and the  
effect of continuous or occasional thermal cycling, humidity, radiation, etc.  
Accordingly, equipment is now put in a simulated advanced-life state in  
evaluating its functionability under postulated environmental conditions.  
Unfortunately, the fundamental processes that produce aging degra­dation (e.g., embrittlement) are only poorly understood, and the possible  
synergistic influences of multiple environments (temperature, humidity,  
radiation, and vibration) have not been fully explored. Accordingly, the  
artificial pre-aging techniques in use, largely thermal stress, are conceded to be  
of questionable validity for many safety-related materials22 and are the subject  
of an extensive NRC research program. Consideration of aging in equipment  
qualification is nevertheless requiring more complex testing procedures (see  
box for a complete list of the elements) and is beginning to lead to costly  
upgradings for some electrical equipment.  
Qualification tests and material improvements are the responsibility of  
Chapter4 81 I. Aging  
Elements Of Current Equipment  
Qualification Programs  
A. Environmental  
• Thermal  
• Nuclear Radiation  
• Humidity and Chemical (moisture, oxygen, ozone)  
• Pressurization Cycles*  
• Seismic**  
B. Operational  
• Start/Stop Cycles  
• Total Operating Time  
• Process Conditions Associated with Normal  
Operation (including testing)***  
• Normal Maintenance  
II. Design Basis Events (DBE)  
A. Seismic  
B. Loss-of-Coolant Accident or Pipe Break  
Outside Containment  
• Nuclear Radiation  
• Steam  
• Deluge Spray ( demineralizer water or chemical  
solution)  
• Flooding  
C. Process Conditions Associated with DBE  
• Equipment located within primary containment is subjected to external pressuri­zation during periodic leak rate tests.  
** Some number (typically 5) of "Operating Basis Earthquakes" (see Section  
4.4) during the installed life of the equipment must be assumed.  
••• Includes vibration due to fluid flow and/or equipment operation.  
the equipment manufacturers, and cost increases are passed on to the licensee.  
Few cost estimates are available, but the increases appear significant. The  
Washington Public Power Supply System estimates that it has spent $6/kW  
(apparently in mixed current dollars) for testing and documentation alone for  
82 Chapter4 an estimated 4,000 pieces of safety-related equipment at each of its five  
reactors under construction. 23 Moreover, failures of "qualified" electrical  
connectors at nuclear plants and NRC's discovery of widespread deficiencies  
in manufacturers' qualification programs are likely to provoke substantial,  
costly improvements in the future (see Section 5. 1).  
Section 4.4: Protection Against Internally-Induced  
Accidents  
This section discusses changes in design and equipment to prevent  
damage to safety-related equipment in the event of failure of other equipment.  
The major failures of concern are the release of objects at high speeds from  
rapidly rotating machinery (referred to as "missiles"); pipe ruptures causing  
pipes to move ("whip") violently, release fluids under pressure, or cause  
flooding; and the release of heavy loads from overhead cranes onto critical  
equipment.  
Consideration of these accidents - referred to here as internally-in­duced accidents. since they are induced when equipment failure in one system  
adversely affects separate systems- increased significantly during the 1970s.  
Neither missiles, pipe rupture, nor crane failure figured greatly in AEC review  
until the early 1970s. By the late 1970s each had become the focus of sig­nificant NRC requirements affecting equipment quality (as discussed in the  
two preceding sections), location, separation, and redundancy. Moreover, a  
major increase in engineering effort was required to sift the large numbers of  
potential initiating failures for those that could lead to serious accidents.  
Protection Against Missiles: Nuclear plants contain many parts of  
sufficient mass rotating fast enough to cause significant damage if they should  
suddenly break free and penetrate their housing (if there is one). A prime  
example is the flywheels attached to reactor coolant pump motors. They  
consist of several large, joined discs which store large amounts of rotational  
energy to drive the pumps for brief periods if the motors lose power. This  
energy could cause considerable damage if the flywheel should break loose or  
split apart. The "initiating event" that could produce excessive stress is  
overspeeding ("windmilling") of pumps due to pressure loss during a loss-of­coolant accident (LOCA).  
AEC Regulatory Guide (RG) 1.14, issued in 1971, upgraded the design  
margins, equipment qualification, and inspectability of reactor coolant pump  
motor flywheels (see box for description of regulatory guides and other NRC  
requirements). The guide mandated that flywheel discs be produced only in  
extremely high-quality fabrication processes (vacuum-melting and degassing  
or electroslag remelting), with careful checking of the material's fracture  
toughness and tensile strength, and strict control of welding. The flywheel  
Chapter4 83 Nuclear Regulatory Commission Regulations,  
Guides And Standards  
NRC standards are published in Regulations, in Regulatory  
Guides, and in the Standard Review Plan.  
Regulations. requirements that licensees must meet, are pub­lished in different parts of Title 10, Chapter I of the Code of  
Federal Regulations (10 CFR). Part 50, Licensing of Production  
and Utilization Facilities, includes as its Appendix A a set of  
General Design Criteria establishing, in general terms, the neces­sary design, fabrication, construction, testing, and performance  
requirements for equipment and systems important to safety.  
Among other relevant parts of 10 CFR are Part 20, Standards for  
Protection Against Radiation, and Part 100, Reactor Site Criteria.  
Regulatory Guides describe methods acceptable to NRC staff  
for implementing specific parts of NRC regulations. They also  
delineate techniques used by staff to evaluate specific problems or  
postulated accidents. As described in Chapter 3, most regulatory  
guides serve as de facto regulations since it is usually less costly for  
licensees to conform with them than to seek approval for alterna­tive approaches.  
Regulatory guides are issued in ten different "divisions,"  
covering research reactors, materials transportation, fuel cycle  
facilities, etc. The division of concern here is Division I, power  
reactor guides. All guides and industry consensus standards dis­cussed in Sections 4.3 through 4. 10 are listed at the end of this  
chapter.  
The Standard Review Plan is a compilation of internal NRC  
review procedures used in licensing reactors. There is much over­lap between the Standard Review Plan and regulatory guides. Both  
describe acceptable design and construction approaches and both  
frequently notify applicants of information needed for the staff's  
licensing reviews.  
NRC regulations, regulatory guides, and provisions of the  
Standard Review Plan are generally referred to interchangeably  
here as "standards" or "requirements," reflecting their actual, if  
not legal, status in the regulatory process.  
must be designed to fracture at not less than its possible overspeed during -a  
LOCA and at not less than twice its normal operating speed. All high-stress  
areas of the flywheel and its attachment to the motor must be capable of  
84 Chapter4 inspection without removing the flywheel from its shaft. These requirements  
added significantly to the cost of reactor coolant pump motors.  
The steel discs that hold the blades of nuclear steam turbines are also a  
potential source of damaging missiles due to their high rotational speed ( 1800  
rpm) and large mass. Turbines are equipped with protective devices to prevent  
overspeeding, but failure of these devices could cause discs to rupture, in  
which case fragments weighing as much as several tons might leave the  
rotating shaft at high speeds. The fragments could be contained by the heavy  
steel turbine casing, but they might also break through, as has happened in  
several fossil plants and one foreign reactor. 24 The fragment might retain  
sufficient kinetic energy to penetrate the turbine building and enter the con­tainment building, where it could strike critical equipment such as reactor  
coolant piping, steam generators, or the control rod drive housing above the  
reactor vessel (in PWRs).  
NRC's approach to low-trajectory turbine missiles (the most likely  
missiles of concern), set forth in RG I. I 15, involves turbine orientation and  
protective barriers. The simplest defense is to orient the turbine axis so that  
turbine missiles cannot strike the containment building. This may require  
separate service cranes for each turbine in a multi-unit plant or other minor  
adjustments, but the costs are smalL For plants already underconstruciton with  
a "high-risk" turbine orientation, however, RG 1.115 required considerable  
analysis. In some cases, moreover, concrete or steel shielding was installed  
around potentially vulnerable, critical· plant systems including the reactor  
coolant system, emergency and residual cooling systems, the control room,  
and the gaseous radwaste system.  
Other potential missiles among nuclear plant components are the subject  
of ANSI draft Std Nl77 which has been incorporated, with little alteration,  
into NRC's Standard Review Plan. The standard requires consideration of a  
tremendous number of potential missile accidents. They include overpressure  
or material fatigue causing devices such as valve stems and bonnets, instru­ment gauges, and other fragments of pressure-retaining equipment to separate  
and be propelled by pressurized fluid; seizure or overspeed of pumps, fans, or  
turbines causing propulsion of blades, bolts, or flywheels; and "indirect"  
sources of missiles such as chemical explosions, pipe ruptures, and short­circuits in transformers or switchgear causing electrical components to melt  
and be ejected through electromagnetic repulsion.  
Designers must also identify possible critical targets: fluid systems such  
as the reactor coolant system and emergency and long-term cooling systems;  
structures such as steam generators and their supports, housing or enclosures  
for safety equipment, and the containment steel lining; electrical and control  
equipment and their housing, such as conduits and cable trays; and motors and  
auxiliary equipment which drive fans, pumps, and valves. This analysis must  
consider the relative locations of missile sources and targets, the possible  
energy and angle of ejection, and the likely strike angle and orientation of the  
Chapter4 85 missile upon impact.  
Not all conceivable accidents require prevention, but protection against  
missiles has led to considerable equipment changes. Fabrication, equipment  
qualification, and inspection have been upgraded for much rotating machin­ery. Barriers and housings have been strengthened, especially for conduits and  
cable trays, which afford less protection than piping walls. Substantial en­gineering effort has also been involved.  
Protection Against Pipe Failure: Nuclear plant piping systems contain  
considerable volumes of water and steam maintained under very high pres­sures. The thrust of high-pressure fluid from a complete pipe rupture could  
cause the pipe to whip about with great force. Water or steam released in even a  
partial rupture may strike equipment with high, destructive pressure ("jet  
impingement") or at least flood or saturate the vicinity. AEC General Design  
Criterion No. 4 required protection for safety-related equipment from such  
phenomena, but design requirements to do so were not spelled out until the  
1970s.  
RG 1.46 issued in 1973, stipulates possible pipe break locations to be  
analyzed to determine protective measures against pipe whip within the reactor  
containment. The locations include all terminal ends of piping runs - struc­tures such as piping anchors or components such as vessel or equipment  
nozzles which constrain piping movement or expansion - and intermediate  
piping locations of potential high stress and fatigue, such as pipe fittings (e.g.,  
elbows and tees), valves, flanges, and welded attachments. Conservative  
stress intensity and usage factors must be employed to calculate stress loca­tions, taking account of possible degradation or errors in design, fabrication,  
installation, and operation. Two or more intermediate locations must be  
analyzed for each piping run.  
RG 1.46 addresses only ''high-energy'' piping (above 200°F or 275 psig  
pressure) in excess of stipulated widths (at least one inch for circumferential  
pipe breaks, four inches forlongitudinal breaks) within containment. Never­theless, it covers much reactor piping, and later plants contain pipe restraints at  
most of the examined locations. These are usually concrete or steel encase­ments that physically separate piping from other components, designed to high  
seismic standards to ensure that they remain intact during earthquakes. Costs  
for the restraints and the engineering analysis have been substantial.  
Jet impingement and related steam and flooding effects from pipe rupture  
are addressed in ANSI draft Std Nl76 which has been incorporated into the  
Standard Review Plan. It requires designers to postulate complete pipe rup­tures, partial breaks, and through-wall cracks that could generate fluid jets at  
the same locations examined for pipe whipping. This analysis is more compli­cated than that for pipe whipping, since jet impingement forces, flooding,  
saturation with steam, and potential pressurization of nearby compartments  
must be considered.  
86 Chapter4 Although the ANSI standard and the Standard Review Plan recommend  
rather than require protective measures, plant designers have built in consider­able structures to protect safety-related equipment and maintain access to areas  
required to cope with pipe ruptures. These include deflectors to absorb and  
shield fluid jets, further enclosure and separation of piping from safety-related  
structures and equipment, and provision of redundant safety-related equip­ment where separation is impracticaL In addition, much safety-related equip­ment has been designed to withstand the high pressure, humidity, and tempera­tures that could result from fluid jets, as discussed in Section 4.3  
Overhead Cranes: Nuclear plants contain large overhead cranes for  
moving and storing fuel assemblies, spent fuel casks, and the reactor vessel  
head and upper internals. PWRs require two cranes, one inside the contain­ment building over the reactor vessel, the other in the spent fuel storage area  
outside containment. Most BWRs require only one since the spent fuel pool is  
inside the reactor building, but two cranes will be needed for the new Mark III  
design, which has an external spent fuel pooL  
Most items handled by the cranes are deemed "critical loads" because  
dropping them could lead to release of radioactivity. For example, the impact  
of a large load on the spent fuel pool could damage cooling and make-up  
systems, leading to loss of coolant and heat-up of the spent fuel with subse­quent fuel damage and radiation release. The NRC has allowed licensees to  
meet some safety requirements for critical loads by strengthening vulnerable  
structures, for example, by adding protective barriers to the spent fuel pool  
cover. At most recent plants, however, crane handling systems have also been  
upgraded to reduce the chances of dropping critical loads.  
NRC crane reliability requirements are set forth in a 1979 report by the  
Commission's Office of Standards Development, which superseded a 1976  
regulatory guide. 25 The report requires upgrading design and fabrication  
requirements for crane hoisting and braking systems so that a single failure will  
not cause critical loads to be dropped. These requirements affect all the  
structural, mechanical, and electrical systems that enable cranes to lift and  
move loads, including the overhead bridge and trolley, the braking and control  
systems, and the hoisting system.  
The report's major advance is its application of the single-failure cri­terione to crane systems. The single load block is replaced by a double block  
system which also requires an equalizer beam to distribute the loads equally.  
The cable hoisting system must have two holding brakes in addition to the  
power control braking system, and these must be stronger than previously. A  
dual braking system is required to guarantee control over bridge and trolley  
traveL Moreover, the hoisting and trolley systems must be capable of manual  
operation in the event that control failure immobilizes the crane while it is  
e. See p. 156 for a description of the single failure criterion.  
Chapter4 87 holding a critical load. Similarly, the motor controls must be able to accommo­date excessive electric current and overspeed or overload conditions.  
The NRC report also upgrades crane design margins and material speci­fications. Since the crane might be operating during an earthquake, the bridge  
must be strong enough to remain intact and the trolley must be designed to stay  
in its runway and hold its loads despite seismic stress. Critical bridge and  
trolley weld joints must be examined prior to installation, materials for critical  
structural members must be tested extensively prior to fabrication, and the  
crane manufacturer must conduct a fatigue analysis for critical load-bearing  
structures and components. The report also mandates 15% greater design  
margins for component parts subject to wear and exposure. Thicker and  
stronger cables are also required, which in tum necessitates strengthening  
other components to handle the higher loads.  
These requirements began to be employed in NRC licensing review in  
1975, and they subsequently expanded to the level described above. The  
associated costs are only partially reflected in the later plants in the nuclear data  
sample and will be more fully experienced by plants still under construction.  
Section 4.5: Protection Against Earthquakes And Other  
Natural Phenomena  
AEC and NRC regulations have required that nuclear plants be designed  
to withstand earthquakes and other natural phenomena without suffering dam­age that could lead to accidents and without losing safety systems needed to  
prevent accidents. 26 Interpretation of this requirement became more stringent  
beginning in the mid- 1960s and continuing during the 1970s, leading to  
substantial plant design and equipment changes and concomitant increased  
engineering efforts that contributed significantly to increases in nuclear plant  
capital costs.  
The AEC first encountered seismic issues in reviewing proposed reactors  
at Bodega Bay in 1962 and at Malibu in 1964, both on the California coast. The  
Commission's modest seismic requirements were criticized in expert testi­mony sponsored by intervenors, including the Sierra Club (Bodega Bay) and  
local residents and property owners led by comedian Bob Hope (Malibu).  
Their testimony established that both sites were potentially subject to greater  
ground acceleration than AEC staff had initially specified, and that the novel  
Bodega Bay design could not be guaranteed to attenuate ground movement  
sufficiently to prevent damage from earthquakes.  
Both reviews were prolonged and marked by clashes of opinion between  
the Advisory Committee on Reactor Safeguards and more conservative fac­tions among regulatory staff. The AEC ultimately rejected both applications,  
Bodega Bay in late 1964 and Malibu in early 1967. The public uproar and new  
information (and uncertainties) generated in both battles led the AEC to begin  
88 Chapter4 setting detailed seismic protection criteria.  
AEC/NRC seismic protection methodology entails a chain of predic­tions, including:  
• the magnitude of possible earthquakes;  
• the transmission of earthquake forces through the ground;  
• the response of structures to these forces; and  
• the behavior of equipment within the structures. 27  
Considerable uncertainties are involved at each level of prediction. Increased  
information and an expanding reactor population have led AEC/NRC to re­solve the uncertainties in the direction of greater conservatism.  
Earthquake Magnitude: Following its reviews of Bodega Bay and  
Mailbu, AEC staff developed the concept of the Operating Basis Earthquake  
(OBE) and the Safe Shutdown Earthquake (SSE). The OBE is the maximum  
earthquake "reasonably" expected during plant lifetime, based on past earth­quakes at the site or in areas with similar geologic characteristics. The SSE is  
the maximum possible earthquake potential for the site. Reactors must be able  
to remain operable during an OBE and to shut down without losing any safety  
systems during an SSE. Both are specified by the applicant, subject to AEC/  
NRC review. The OBE is generally at least half the SSE. The SSE varies  
considerably among reactor sites, ranging from O.lOg- equivalent to one­tenth the acceleration of gravity- in the least seismically active regions, to  
0. 75g for several West Coast reactors. The 0. lOg floor was established inform­ally by AEC staff during 1965-67 and codified as a regulation in 1973. 28  
The magnitudes of reactor SSEs have increased only slightly over time,  
with several notable exceptions. When an assertedly minor fault 3'h miles  
form the Diablo Canyon site in California was later identified as an extension  
of the more potent Hosgri fault, the NRC required the utility to raise the SSE  
from 0.40g to 0.75g. This led to extensive re-analysis and design modifica­tions which have prevented start-up since 1977. Similarly, the 0.67g SSE for  
San Onofre 2 and 3 in California is higher than the 0.50g value for Unit 1.  
Architect-engineers have conservatively specified the highest SSE  
values outside the West Coast, 0.25g to 0.30g, for the several standardized  
plants under construction in an effort to avert the possible later need for  
recalculations and the resulting expensive re-design during construction.  
Nevertheless, there has been little general move toward increases in earth­quake design bases since the early commercial-size reactors. Seismic criteria  
have changed primarily in projecting the effects of earthquakes of given  
magnitudes and in specifying necessary protective standards and systems.  
Earthquake Forces and Structural Response: Four regulatory guides  
issued between 1973 and 1976 (but reflected in earlier regulatory review) have  
altered the methods used by nuclear designers to translate the intensities of  
Chapter4 89 postulated earthquakes into potential effects on plant structures. RG 1.60 and  
1.61 defined calculational procedures for estimating the maximum responses  
of hypothetical structures to a given earthquake's motion. The guides specified  
the degrees of horizontal and vertical acceleration (response spectra) to be  
assumed for different earthquakes, as well as the "damping" capabilities of  
various plant structures - their ability to dissipate vibrational energy rather  
than transmitting it to connected structures. Most specifications in the guides  
were more conservative than past practice.  
RG I. 92, issued in !974, presented a new method for combining loads to  
estimate the total response of a structure to the components of earthquake­induced forces, e.g:, east-west vibratory motion concurrent with north-south  
motion. The guide essentially replaced "static" models, which assumed that  
forces would act on the center of gravity of structures, with "dynamic  
models" which effectively divide structures into sections connected by  
springs representing stiffness. Greater deformation of structures is predicted  
by the dynamic models.  
Finally, RG 1.122, issued in 1976, provided a means of estimating the  
responses of equipment or structures supported at various levels above the  
main foundations of the plant buildings. The previous method had neglected  
most of the amplification of vibratory forces from the flexibility of supporting  
structures.  
An earlier regulatory guide, RG 1.12, required that reactors include an  
instrumentation system to measure the input vibratory ground motion from  
actual earthquakes and the resultant vibratory response of critical plant struc­tures. Its purpose is to provide immediate indication of the plant's response to  
earthquakes and also to compare the actual vibratory response to that predicted  
in developing the plant design. The system includes triaxial peak accelero­graphs and triaxial response-spectrum recorders installed on reactor equip­ment, reactor piping, the containment foundation, and safety-related auxiliary  
structures outside containment.  
Seismic Protection and Equipment Standards: The most significant  
cost impacts from seismic protection have been felt directly in equipment  
requirements and quality standards. Since the early 1970s, AEC/NRC has  
maintained a roster of plant equipment which must be designed, manufactured,  
and installed to exacting requirements to ensure that it can remain functional  
despite the effects of the SSE. The "Seismic Category I" list has been  
expanded through four editions of RG 1.29. Originally it comprised only the  
reactor coolant pressure boundary (essentially the reactor vessel, primary  
cooling loops, and primary reactor piping). It now also includes the ECCS,  
systems to remove heat and radionuclides from containment, normal and  
auxiliary electric power systems and circuitry, and the control room, among  
other equipment. The quality assurance requirements for these systems have  
led to more exacting, hence costly, manufacturing standards and verification  
90 Chapter4 procedures, as discussed in Section 4.2.  
Procedures to qualify (i.e., demonstrate the adequacy throughout service  
life) electrical equipment needed to ensure safe shutdown during an earthquake  
were especially upgraded during· the 1970s. They are delineated in IEEE  
Standards 323 and 344, first published in 1971 and revised in 1974 and 1975.  
These standards were applied voluntarily in nuclear construction until they  
were endorsed by NRC Regulatory Guides 1.89 and 1.100 in 1974 and 1976,  
respectively.  
The IEEE standards require that electrical equipment (including batter­ies, switchgear, cables, relays, motors, and electronic sensors and indicators  
of pressure, temperature, and flow) used in safety-related systems have dem­onstrated capability to withstand the vibratory effects of earthquakes through­out their installed life in the plant. Although proof of seismic qualification may  
be provided by analysis, in which seismic effects are calculated using elaborate  
computer models, this approach is generally applied only to large pieces of  
equipment that are difficult to test due to limitations in the loading capability of  
vibration equipment. The preferred method is direct testing of the equipment  
by subjecting it to a simulated earthquake while measurements are made of its  
mechanical strength, alignment, electrical performance, and non-interruption  
offunction.  
Elaborate tests are required to ensure accurate mounting, monitoring,  
assessment, and documentation. They must be geared to the "response  
spectrum'' that the SSE would generate in the equipment, as predicted by the  
structural response analysis discussed earlier. A minimum of five OBEs and  
one SSE are simulated. Current tests are more complex than earlier ones,  
applying simultaneous excitation along two axes of the specimen (versus one  
previously) and employing random. frequencies and amplitudes - much like  
the time history of an actual earthquake (versus only one frequency component  
previously). In addition, the number of components required to be tested has  
grown with the expanding designation of Seismic Category I equipment.  
Another series of regulatory guides significantly upgraded requirements  
for fluid systems, containment components, and component supports. Fluid  
systems are vessels, pipes, pumps, and valves containing or controlling water  
or steam. Prior to 1973, licensees designed the fluid system components of  
their plants by consulting the Boiler and Pressure Vessel Code of the American  
Society of Mechanical Engineers (ASME), a professional society that sets  
standards for industrial fluid-bearing materials and equipment. The code  
specifies the design requirements (i.e., the anticipated mechanical, pressure,  
and thermal loads) for various nuclear plant components. But because different  
licensees faced with identical seismic and other service conditions frequently  
assumed different loading combinations and associated design limits, the AEC  
issued RG 1.48 in May 1973.  
This guide chose the particular ASME code requirements for each equip­ment category. Its requirements were generally more conservative than pre­Chapter4 9! vious practice, with the result that valves, pipes, etc. were designed to accom­modate higher pressures and temperatures and greater combinations of me­chanical loads (e.g., pipe reactions or pressure loads generated by accidents).  
Another aspect of these changes was a substantial increase in the numbers of  
supports and restraints provided for nuclear piping, both inside and outside  
containment, with a concomitant significant increase in costs.  
RG 1.48 also specified more rigorous design limits and performance  
specifications (e.g., response times) for active pumps and valves - those  
which must perform mechanical motion to accomplish their safety function. It  
superseded the ASME code requirement that pumps and valves merely main·  
tain their presssure-retaining integrity without assurance of operability.  
RG 1. 57 defined analogous requirements for components of the metal  
primary reactor containment. These include the steel containment lining,  
containment penetration assembliel and access openings, and piping systems  
attached to containment vessel nozzles or penetration assemblies. As with  
fluid systems, reactor designers had not been applying the ASME Code  
uniformly in specifying the capabilities required for these components.  
The guide primarily lists the applicable ASME Code sections for con­tainment components, with certain key modifications. Vibratory motion from  
earthquakes must be included in calculating material strengths required to  
withstand the long-term strain induced by varying plant power levels. Simi­larly, seismic stress must be considered in tandem with the effects of water jets  
from possible pipe ruptures in specifying the design requirements of metal  
components of the containment structure.  
Finally, two later regulatory guides, RG I. 124 and RG I. 130, set similar  
requirements for critical component supports. These are structural elements  
such as beams, columns, trusses, and vessel skirts which carry the weight of  
components or give them structural stability. The guides mandate considerable  
increases in the physical attributes, quality assurance steps, and engineering  
analysis for much of the support structure of nuclear plants.  
Both guides direct that the same QA requirements and design limits be  
applied to component supports for safety-related equipment as to the com­ponents themselves. They also require that seismic loads be included in the  
loading calculations used to determine the design strengths of component  
supports. They surpass the ASME Code in some respects, requiring, for  
example, that structures have adequate tensile strength over the possible range  
of accident temperatures rather than merely at room temperature as some  
sections of the Code require.  
f. RG 1.57 defines penetration assemblies as parts or appurtenances required to permit  
piping. mechanical devices. and electrical equipment to pass through the containment vessel  
shell or head and maintain leaktight integrity while compensating for such phenomena as  
temperature and pressure fluctuations and earthquake movement.  
92 Chapter4 Protection Against Floods and Tornadoes: Nuclear plant protection  
from non-seismic natural phenomena also increased during the 1970s. New  
geographical data have led to higher-strength "design basis" floods and  
tornadoes at some sites, and equipment design margins have been increased.  
Nuclear plant structures are potentially vulnerable to tornado-generated  
pressure and to tornado-induced missiles such as telephone poles. Protective  
measures were first seriously considered in licensing reviews in the late 1960s  
and were applied in the early 1970s by new requirements subsequently issued  
as regulatory guides.  
RG I. 76 requires plants east of the Rockies to be able to withstand 360  
mile-per-hour tornado wind speeds. Western plants are designed to 240-300  
mph speeds and to commensurately lower pressure drops. RG l. 1 J7 names  
plant structures and systems requiring special protection. It has led to increases  
in wall thicknesses, typically from 18 inches to 24-28 inches, in auxiliary  
buildings, housings for diesel generators and their fuel supply, and condensate  
storage tank structures. (containment buildings were generally already de­signed to tornado strength for reactor accident considerations.) Doors, win­dows, and safety-related cable and pipe penetrations have also been strength­ened against tornado-generated missiles.  
A recent revision of RG I. 1 I 7 requires tornado protection for systems  
that provide long-term post-accident cooling and limit radiation releases.  
These include the residual heat removal system, the gaseous radwaste treat­ment system, the control room, and supporting instrumentation and controls.  
Although this requirement applies only to recent construction starts, it may  
also lead to increased shielding and wall strengthening at plants in advanced  
stages of construction.  
Flooding is also of concern for nuclear plants, since most are located near  
water sources which have potential for flooding. As with tornadoes, require­ments for protection against floods grew in the late 1960s and early 1970s and  
were then codified in two regulatory guides.  
RG 1.59 spelled out methods for determining flood conditions which a  
plant must be designed to withstand without losing safety system functioning.  
These conditions could result from the ''probable maximum flood'' for the site  
(as estimated by the Army Corps of Engineers), from seismically-induced  
floods or dam failures, from other dam failures, or from hurricanes, tides,  
snowmelt, wind-generated wave activity, or severe local precipitation.  
RG I. 102 specifies flood protection design alternatives. A plant may be  
constructed at a dry site with the natural terrain or engineered fill raising it  
above the design flood level. It may be protected by exterior barriers -levees  
to prevent inundation, seawalls or bulkheads to defend against wave erosion,  
breakwaters to deter wave attack. Or important equipment may be shielded by  
incorporated barriers, essentially heavy wall reinforcing and water-tight seal­ing of chambers, piping penetrations, and equipment hatches. Although de­sign approaches and equipment for flood protection are site-specific, most later  
Chapter4 93 plants have incorporated greater protective measures. The increased engineer­ing and site analysis have also added to costs.  
Section 4.6: Fire Protection  
Fire protection requirements for nuclear plants have become more strin­gent in recent years, largely because of the very serious fire at the Browns Ferry  
plant in March 1975. Plants starting construction after 1976 have had to  
incorporate extensive design features intended to prevent, contain, and miti­gate fires that might disable safety-related equipment. Plants already operating  
or in construction have been exempted from many of the requirements but have  
been required to take substantial alternative protective measures. All genera­tions of plants have incurred significant costs, and further requirements lie  
ahead.  
Federal fire protection regulations were limited before Browns Ferry,  
despite the occurrence of several dozen fires at operating reactors. 29 AEC  
General Design Criterion No. 3 directed only that noncombustible and heat­resistant construction materials be used "wherever practical," and that fire  
detection and control systems be provided to prevent fires from affecting  
safety-related equipment. Regulatory Guide I. 75, published in early 1974,  
specified that electric power supplies and cables important to safety be physi­cally separated to prevent fires from disabling redundant safety systems. The  
guide applied only to new construction starts, however, and did not address  
operating plants or those in construction.  
The Browns Ferry Fire: The fire on March 22, 1975 at the Tennessee  
Valley Authority's Browns Ferry nuclear plant in Alabama provided a power­ful impetus for change. The fire was initiated by an electrician's use of a candle  
to check for air leaks in a cable-spreading area beneath the control room. It  
spread rapidly and lasted for six hours, consuming 1600 cables, including 618  
related to safety systems, and disabling much of the instrumentation and  
control systems for the plant's two operating units. For several hours, one unit  
was without its nonnal feedwater system, all three emergency core cooling  
mechanisms, and most of its reactor monitors. The reactor cooling water level  
fell dangerously clos.e to the top of the fuel and was maintained only by a  
condensate booster pump that was barely able to deliver the minimum water  
required. Much ventilating and firefighting equipment either malfunctioned or  
was inaccessible. Thick smoke and fumes filled the control room during much  
of the accident, adding to the problems created by equipment and instrument  
failures. 30  
The fire was publicized around the world and was considered the most  
perilous accident at a commercial nuclear plant until Three Mile Island. The  
NRC's regulatory response is stated primarily in a section of the Standard  
94 Chapter4 Review Plan issued in late 1976.  
Fire Protection For New Plants: The Standard Review Plan requires  
that new plants- those whose construction permit applications were docketed  
after June 1976- contain a comprehensive design for fire protection. Redun­dant divisions ("trains") of safety-related systems must be separated so that  
both are not subject to damage from a single fire hazard. Similarly, fire barriers  
(fire-resistant walls, doors, floors, etc.) must be provided that can isolate  
safety-related systems from fires in non-safety-related areas for three hours.  
Cable-spreading rooms may not contain both redundant safety divisions, and  
adjoining reactors may not share the same cable-spreading room. To prevent  
fires from propagating in electrical cables, cable trays must be made of metal  
and equipped with continuous heat detectors, cable tray penetrations through  
fire barriers must be sealed and fireproofed, and fire stops must be installed  
along cable routings at frequent intervals.  
The plan also stipulates noncombustible material requirements for much  
of the plant, including interior walls, structures, and finishes, and radiation  
shielding. In addition, ventilation systems must be capable of removing heat  
and smoke from a fire vicinity without conveying combustion products to  
critical areas such as the control room. Fire-fighting systems must include  
automatic systems in inaccessible spaces such as primary containment or in  
areas where safety considerations preclude fire barriers.  
Drains must be provided to remove firefighting waterflow from the  
vicinity of safety-related equipment, but they must not provide fires with a path  
to spread. The capability to collect, sample, and analyze drainage from poten­tially radioactive areas is also required. Guaranteeing a water supply for  
firefighting requires a system of pumps, valves, pipes, storage tanks, and  
hoses.  
New plants must also have fire detectors in all areas in which safety­related equipment might be exposed to fire. Fixed and portable emergency  
lighting and communication systems must be provided. Finally, since earth­quakes can induce electrical fires, NRC Staff now considers the need to qualify  
new plants' fire detection and fighting equipment to be functional following the  
designated Safe Shutdown Earthquake (see definition in preceding section).  
These are merely the highlights of the extensive, detailed fire protection  
rules in the Standard Review Plan. They affect a large portion of plant design,  
not only by calling for additional equipment but also by requiring redundant  
safety systems to be separated by distance and/or physical barriers. Separation  
is costly because the increased space necessitates larger structures to house  
cables and other equipment as well as more cable and piping to span the longer  
distances. Considerable engineering, moreover, is involved in both the fire  
hazards analysis and the actual design effort- in planning cable routing, for  
example.  
Chapter4 95 Fire Protection for Plants in Progress: Many of the 1976 fire protec­tion provisions of the Standard Review Plan could be difficult and expensive to  
implement in plants already built. Accordingly, the plan permits deviations for  
plants in operation or still in construction where strict adherence would be  
impracticable. Plants in progress are not required to meet all physical separa­tion requirements for redundant safety-related systems. Instead they may rely  
on fire-retardant coatings and fire detection and fighting systems to prevent or  
extinguish fires that might otherwise propagate from control cables of one  
safety system to those of its back-up.  
Similarly, cable-spreading rooms may be shared between reactors  
operating or under construction and need not be separated from other plant  
areas by three-hour fire barriers, provided that fire-retardant materials are used  
and fire detection equipment and automatic suppression systems are installed  
near. electrical cables. There are similar exemptions for separation criteria for  
pumps and other safety-related equipment. Fire-retardant coatings are permit­ted as an alternative to requiring safety-related cables to be enclosed in covered  
conduits or trays and requiring highly fire-resistant seals for cable penetrations  
through walls and structures. Cables that fail standard fire-propagation tests  
need not be replaced if they are retardant-coated and derated (the thermally­insulating coatiflg could build up excessive heat at high amperages).  
Plants in progress also need not be able to ventilate smoke and corrosive  
gases to safe locations or monitor the content and pathways of radioactive  
combustion products. Similarly, fioor drains are not required near fire-fighting  
fixtures or near sensitive equipment unless water accumulating from their  
operation could create "unacceptable consequences." Some deviations from  
fire detection guidelines are permitted, and most fire-fighting equipment need  
not be operable following a severe earthquake.  
Notwithstanding these liberal allowances, considerable expenditures  
were required for most recently completed plants to comply with the plan.  
They have installed fire barriers and suppression systems; applied retardant  
coatings to cables and cable penetrations and added compensating cable capa­city; and performed fire hazards analyses to satisfy NRC review. Some plants  
under construction that could not meet the physical separation criteria of RG  
1. 75 have had to add auxiliary reactor shutdown systems whose cabling is  
routed outside the cable-spreading room. The logistical problems in treating  
cables already installed and erecting walls in previously constructed areas have  
added further to costs.  
Existing plants will be affected further by a new fire protection regulation  
adopted by the NRC in October 1980. 31 Most plants must install auxiliary  
shutdown systems as described above; bolster automatic fire-fighting capa­bility with manual capability throughout the plant; install sectional control  
valves on fire mains to allow local fire-fighting system maintenance; provide a  
dedicated fire-fighting water distribution system with two separate trains;  
install emergency lighting near reactor shutdown equipment; and upgrade  
96 Chapter4 automatic fire detection systems. Licensees have until early 1983 to make most  
improvements.  
Fire protection costs would probably be still higher for any plants making  
construction permit applications after July 1976, for which the foregoing  
deviations would not be permitted. The re-design and re-construction pro­blems avoided in those cases would probably be outweighed by the extensive  
requirements for physical separation, ventilation, and electric cable verifica­tion, as discussed in Section 5. I.  
Section 4. 7: The Reactor Core And Cooling Systems  
The heart of a nuclear power plant is the reactor pressure vessel, its fuel  
and control rod assemblies, and the pipes, pumps, valves, and tanks that  
circulate water through the reactor "core" under both operating and accident  
conditions. Core designs and standards have not changed greatly since the first  
commercial plants. Cooling water circulating equipment has evolved some­what, however, with a noticeable effect on costs.  
Emergency Core Cooling System: The Emergency Core Cooling Sys­tem (ECCS) comprises equipment intended to replenish reactor cooling water  
to prevent fuel overheating and melting following a loss-of-coolant accident  
(LOCA). It encompasses several equipment "trains" designed to deliver  
water to the core under a wide range of pressures corresponding to different  
types of LOCAs (e.g., breaks in coolant pipes of varying sizes and at varying  
locations). PWRs have pump-actuated high- and low-pressure coolant injec­tion systems and "accumulators" containing water and nitrogen under pres­sure which automatically release water if core pressure falls below a set level.  
BWRs have low- and high-pressure core spray systems, a low-pressure core  
flooding system, and a system to automatically depressurize the reactor cool­ant to enable the low-pressure systems to be effective.  
ECCS changes have been primarily incremental, directed at improving  
early designs rather than developing radically new configurations. Changes  
have come in response to pressure from the Advisory Committee on Reactor  
Safeguards (see preceding chapter) and as a result of the AEC's ECCS rule­making hearings from mid-1971 to early 1973. The hearings led to new ECCS  
performance criteria including closer limits on fuel temperatures and rates of  
cladding oxidation during accidents to improve control ofLOCAs. 32 Although  
the new criteria did not directly require significant equipment changes, they  
made clear the AEC's intent to upgrade ECCS capacity and reliability. They  
also required the reactor vendors to improve their analytical models to demon­strate that the ECCS could meet the new criteria- a major effect that has been  
reflected in nuclear steam supply system costs.  
The capacities of ECCS injection and flooding systems have increased  
Chapter4 97 over time, requiring expansion of circulating pumps and pipes, holding tanks,  
and vessel inlets that deliver water to the core. The delivery conduit for BWR  
high-pressure coolant systems has evolved from a simple pipe to a more  
complex "header" device- a ring with spray inlets on top of the core. Recent  
PWRs have supplemented their small-break response capability with "charg­ing pumps'' that can operate at higher pressures than the high-pressure coolant  
injection system.  
The ECCS in PWRs is served by sumps within the primary containment  
designed to collect the reactor coolant lost from the primary system in the event  
of a LOCA so it may be recirculated into the core. RG 1.82, issued in 1974,  
specified that the containment have two sumps, one for each of the redundant  
halves of the ECCS. They must be physically separated from each other and  
from high-energy piping systems to prevent a pipe break from initiating a  
LOCA and also disabling part of the ECCS. The guide also included design  
specifications to ensure that sump intake systems effectively collect water  
without introducing air through the suction intakes of the recirculating pumps.  
Trash racks and fine-mesh screens were required to protect sumps from LOCA­generated missiles and prevent clogging with debris such as insulation that  
could be ripped off by a pipe rupture. The vendors have also had to build  
elaborate scale models to test the ability of different sump configurations to  
recirculate cooling water to the ECCS.  
Residual Heat Removal: Reactor fission products continue to generate  
''decay heat'' after insertion of control rods has terminated the nuclear chain  
reaction. Reactors therefore contain a residual heat removal (RHR) system  
designed to operate at low pressures for days or even months after an accident,  
when the higher-pressure ECCS systems may not be able to remove the  
substantial decay heat still being produced. It comprises steam lines, feed­water systems, heat exchangers, and parts of the ECCS.  
The NRC's Reactor Safety Study (WASH-1400) concluded that a melt­down was more likely to result from inability to remove decay heat than from  
failure of the ECCS to replace primary coolant directly after a large pipe break.  
RG 1.139 upgrades the RHR system at new plants by requiring that it be built to  
"safety-grade" quality (subject to quality assurance) and with sufficient re­dundancy to be operable despite a single failure (e.g., to power supply).  
Interlocks, valves, and controls must be provided to ensure that the system is  
activated only on low reactor coolant system pressure to guarantee that it is  
available after an accident. Pressure relief capacity is required to prevent  
damage from accidental overpressurization, and any fluid discharged through  
relief valves must be collected to avoid flooding safety-related equipment or  
interfering with the ECCS.  
Although the guide is directed only at construction permit applications  
docketed after 1977, some of its provisions have been carried out at currently  
operating plants, for example, interlocks to isolate the RHR system from the  
98 Chapter4 reactor coolant system. The problems encountered in maintaining long-term  
cooling at Three Mile Island and the more recent loss of decay heat removal  
capability for several hours at Davis-Besse may cause many of the provisions  
of RG I. 139 to be applied to plants under construction, as discussed in Section  
6.2.  
The Reactor Coolant System: The pumps, pipes, valves, tanks, and  
related equipment which continuously circulate primary coolant water during  
normal operation are referred to as the reactor coolant system (RCS). This  
system was refined during the 1970s both to ·improve plant performance  
reliability and to reduce accident risks.  
Cracking of RCS pipes and other metal components has been the single  
largest cause of nuclear plant shutdowns. BWRs have developed cracks in  
ECCS core spray piping and in ''recirculation'' pipes in the normal circulating  
water system. PWRs have developed cracks in steam generator tubes and,  
more recently, support structures. Most of the cracks require prompt repair  
since they affect the reactor coolant pressure boundary and thus are safety­related. High radiation fields sometimes make the cracks difficult to diagnose  
and repair.  
Design changes have been made at newer plants in an effort to reduce  
cracking incidence by keeping corrosion-inducing impurities out of the coolant  
system. These are primarily metals and salts that may leak through the con­denser and flow directly to the '.'secondary" side ofPWR steam generators and  
into the BWR primary coolant system. Both reactor types have upgraded their  
"condensate demineralizers" - ion-exchanging resins which filter out dis­solved solids. RG 1.56 has further required that BWRs, which have a direct  
cycle that makes the reactor core especially susceptible to solids deposition,  
install meters at the condenser and demineralizer inlet and outlet to record flow  
and conductivity. The meters trigger control room alarms when the chemical  
content of the water reaches high levels.  
The cracking problem has also led to costly materials changes in circula­ting water systems at some new plants. Copper is increasingly being sup­planted in condensers by titanium, which is more resistant to chemical attack,  
particularly by chlorides in seawater. Stainless steel is replacing carbon steel  
in steam generator support plates, and new techniques of heat-treating stain­less steel and of cladding welds are being applied to BWR piping to improve  
resistance to stress. Funds have also been expended in analysis and testing.  
Utilities in the PWR "Steam Generator Owners Group" have spent several  
tens of millions of dollars since 1977 on EPRI programs, and the vendors have  
matched this with outlays on their own steam generator research facilities.  
A critical RCS component at BWRs is the main steam isolation valves  
(MSIVs) on the steam lines connecting the reactor vessel to the steam turbine.  
They are designed to isolate the RCS in the event of a break in a coolant pipe or  
in a steam line outside containment. Chronic MSIV leakage led the NRC to  
Chapter4 99 issue RG I. 96 in 1975, requiring leakage control systems for all BWRs with  
construction permits granted after February !970. (This includes the last two  
BWRs in the data base employed to calculate nuclear capital cost increases­Fitzpatrick and Duane Arnold.) The systems consist of supplementary valves,  
vents, ducts, interlocks, and associated instrumentation and circuitry. The  
components must meet seismic and quality assurance criteria and must func­tion despite LOCAs, missiles, pipe whipping, or water jets. Substantial costs  
appear to have been involved for the high-quality equipment and supporting  
engineering analysis.  
An earlier regulatory guide, RG 1.45, required equipment to detect  
reactor coolant leakage into the containment in order to reduce radioactivity in  
the plant and to abort potential LOCAs. Three or more monitoring systems  
must be employed, for sump level and flow, for airborne particulate radio­activity, and for condensate flow rate or airborne gaseous radioactivity. They  
must be able to distinguish normal, small leakage in equipment that can't be  
made leaktight (e.g .. valve stem packing glands, pump shaft seals) from  
ab'normal leakage with potential safety significance. The detection  
systems must also be able to locate leaks and report them to the control room  
through indicators and alarms. The guide also urged use of sensors to detect  
changes in temperature and humidity.  
Ultimate Heat Sink: Piping and intake requirements outside of the  
reactor coolant system were upgraded by RG 1.27 to ensure that the plant's  
water source river, pond, cooling tower, etc.- can supply water to operate  
the residual heat removal system at sufficiently cool temperatures for at least a  
month after an accident. The guide's most recent revision in 1976 requires two  
separate sets of intake structures and piping routes, both designed to withstand  
an Operating Basis Earthquake (see Section 4.5) and sized according to severe  
historical climate conditions.  
Reactor Core Equipment: Designs of reactor vessels, fuel and control  
rod assemblies, and supporting structures have changed little since the earliest  
commercial plants. Several changes have added slightly to costs, however.  
Newer plants and some older ones have added more neutron detectors to  
monitor reactor power fluxes. These reduce uncertainties in fuel "peaking  
factors" so that reactors can be operated closer to design capacity without  
violating the fuel temperature restrictions imposed by the revised ECCS  
criteria. Similarly, RG 1.20 has required utilities and vendors to develop  
baseline core vibration data prior to startup to validate analytical models which  
estimate vibration during plant operation - a response to early instances of  
flow-induced vibration affecting core support structures and control rod as­semblies at many plants. Third, General Electric has divided the hydraulic  
drive system for control rods into separated banks, each of which covers  
enough of the core geometry to reduce the likelihood that a single equipment  
100 Chapter4 failure could prevent reactor "scram" (rapid insertion of control rods).  
Tests and Monitoring: Testing and inspection of reactor core and  
cooling systems also grew in the 1970s. RG I. 133 mandated that recent plants  
include automatic systems to detect loose parts that may be left in the reactor  
during construction or maintenance or that may be deposited in the primary  
coolant system from component failure. Disengaged parts can damage or wear  
out critical, hard-to-repair equipment, block coolant flow, or jam the control  
rods. Most detection systems place up to a dozen pairs of redundant sensors in  
the reactor vessel and PWR steam generators and include amplifiers to magnify  
signals and cabling to transmit them to the control room. The members of each  
pair of instrumentation channels must be physically separated, and the sys­tem's operability must be verifiable through in-service inspection.  
Two other regulatory guides issued in I 974 mandate special test and  
inspection programs for PWRs. RG 1.79 requires that PWR operators run  
through tests of ECCS components and system response prior to fuel loading  
under both cold and (simulated) hot operating conditions. This necessitates  
filling the containment sump with water and draining it before start-up. (Pre­operational ECCS testing is less eventful for BWRS because the suppression  
pool sump is kept filled.) RG I .83 specifies inservice inspection requirements  
to detect corrosion and cracking in PWR steam generator tubes. The guide  
mandates pre-service inspection of all tubes to establish baseline conditions as  
well as regular inspections during plant operation.  
Equipment Quality: NRC regulations require that the reactor core and  
its cooling systems be designed, fabricated, and installed in accordance with  
the ASME Boiler and Pressure Vessel Code (see Section 4.5). It is beyond the  
scope of this study to trace the evolution of ASME nuclear plant standards, but  
several AEC/NRC regulatory guides in particular have extended the ASME  
requirements, adding to fabrication and installation costs.  
Section 50.55a of 10 CFR 50, adopted in 1972, applied the stringent  
''Class I'' quality standards of Section III of the ASME Code to the reactor  
pressure vessel and to components of the reactor coolant pressure boundary  
(see definition in Section 4.5) whose failure could prevent reactor shutdown or  
cooldown. Starting the same year, RG 1.26 applied the substantial (although  
less stringent) ''Class 2'' ASME standards to other significant cooling system  
components: pressure vessels, piping, pumps, and valves of the reactor cool­ant pressure boundary that were excluded from Section 50.55a, and much of  
the ECCS, the RHR system, and equipment to remove fission products and  
heat from the containment after accidents.  
In the following year, RG 1.65 strengthened the ASME standards for  
bolts and studs which fasten the pressure vessel head, requiring them to be  
forged from particularly tough and durable steels that are quenched and  
tempered under closely controlled procedures. RG 1.67 applied the ASME  
Chapter4 !OJ Code to piping subjected to large reaction forces from pressure discharges  
from safety valves and relief valves. The guide required that the maximum  
stress-inducing sequence of valve openings be assumed in determining poss­ible piping stresses, thus contributing further to pipe strength requirements.  
Several early regulatory guides upgraded the steel welding and fabrica­tion techniques used in Class I and 2 cooling system components. RG 1.31  
increased testing of weld materials used to fabricate and join components made  
of austenitic stainless steel - a nickel-chromium alloy steel used in much  
primary system piping and components. RG 1.43 required closer control of  
welding techniques for applying austenitic steel claddings to surfaces of  
forgings and platings made of stronger but less ductile ferritic steel. RG 1.44  
required carefully controlled solution heat treating and similar measures to be  
used in manufacturing Class I and 2 component stainless steels in order to  
reduce contaminants that could induce stress corrosion cracking. RG 1.50  
specified close monitoring of welding for low-alloy structural steel com­ponents to avoid heat variations that can enhance cracking.  
Section 4.8: Containment Structures And Systems  
The containment structure of a nuclear power plant is generally a steel­and-concrete shell enclosing the reactor coolant system. It contains machinery  
to remove heat, radioactive particles, and combustible gases from the con­tainment atmosphere to minimize radiation releases and ensure that the con­tainment structure remains intact despite high pressures and temperatures  
generated during accidents. Together, the containment and its systems are  
major "engineered safeguards" intended to prevent the release of radio­activity from reactor accidents and to protect the reactor coolant system from  
natural phenomena.  
Containment structures and systems have evolved gradually since the  
first commercial-size reactors. Containment shells have generally been made  
thicker to accommodate increases in design-basis "loads" resulting from  
asymmetric (non-uniform) pressures and earthquakes. Design and environ­mental requirements for "penetrations" which convey piping, electrical  
cables, and other equipment through the containment wall have been upgraded  
to prevent leakage throughout the course of postulated accidents. Post­accident "air cleanup" systems to control radioactivity have been designed to  
more stringent standards. And quality assurance and testing requirements have  
been toughened for construction materials in the containment shell and for  
some containment systems. These changes had a modest but noticeable impact  
on nuclear plant costs in the 1970s.  
102 Chapter4 Containment Designs:g Containment structures vary in design configu­ration and material composition. The "full-pressure" containment employed  
by a majority of PWRs has a several-foot-thick wall of reinforced or pre­stressed concrete to withstand internally generated pressures and an inner  
lining of one-quarter to one-half inch-thick welded steel to provide a leaktight  
membrane. A prominent variant of this design is a double containment struc­ture in which a thicker, pressure-withstanding steel shell is surrounded by a  
concrete shield building, with filtering equipment in the several-foot space in  
between.  
A different design, the ''ice-condenser'' containment used in some large  
Westinghouse plants, maintains large stores of ice in an annular region be­tween the reactor coolant system and the inner containment wall. The ice  
provides a heat sink to significantly reduce pressure build-up in case of  
accidents. This permits a 10-20% reduction in the containment diameter.h  
The BWR "pressure-suppression" containment design is similar in  
general concept to the ice-condenser, but water is used instead of ice as the  
steam-condensing heat sink. The reactor vessel and coolant system are housed  
in a "dry-well" structure that is connected by large vent pipes to a surround­ing, water-filled pressure-suppression chamber. In the event of an accident,  
steam from the drywell would fiow through the partly submerged vents and  
condense, reducing the maximum pressure reached. The "Mark I" contain­ments in operating BWRs employ steel walls for both the drywell and the  
donut-shaped pressure-suppression chamber. Concrete, steel-lined vessels are  
used in later BWR containments: the Mark II design used in eleven BWRs now  
in construction, in which the suppression chamber is under the drywell; and the  
later Mark III now in design and construction, in which the suppression  
chamber surrounds the drywell.  
Changes in Containment Structures: Although the diversity of con­tainment designs precludes quantification, containment structures were gen­erally made thicker and stronger during the 1970s in response to increases in  
postulated dynamic loads during accidents. Seismic loads were generally  
higher for later plants, primarily because of changes in calculational tech­niques for translating anticipated earthquake motion into predicted structural  
responses (see discussion in Section 4.5). Tornado loads were similarly higher  
g. Much of the discussion of containment design and materials is drawn from W.H.  
Stiegelmann and C.P. Tan. "Containment-System Design and Construction Practices in the  
United States." Reactor and Fuel-Processing Technology. 12 (No. 2), I 51-172 (1969).  
h. Cook I and 2 are the only ice-condenser plants in the nuclear data base. Their costs  
were several percent higher than would have been expected for plants of their size. chronology,  
etc. -a statistically insignificant difference. Tennessee Valley Authority's Sequoyah I and 2  
and Duke Power's McGuire I and 2 are ice-condenser plants scheduled for 1981 start·up. The low  
design pressure of ice-condenser plants has been a source of concern since Three Mile Island. as  
discussed in Chapter 6.  
Chapter4 !03 for some later plants. The result was an increase in the quantity of steel  
reinforcing bars and tensioned steel cables ("tendons") required for concrete  
containments using reinforced and pre-stressed concrete, respectively.  
Structural improvements also arose from more conservative loading  
criteria. Regulatory Guide I .57 increased the design requirements for steel in  
containment lining, containment penetration assemblies, and piping systems  
attached to the containment or to its penetrations (see Section 4.5). A new  
"Code for Concrete Reactor Vessels and Containments" added to the ASME  
Boiler and Pressure Vessel Code in 1975 (applied in draft form in the early  
I 970s) increased the volume of concrete and steel considered necessary to  
maintain structural integrity under postulated loads. The code was subse­quently endorsed by RG I. 136.  
In addition, AEC/NRC- and vendor-sponsored accident research identi­fied situations such as "asymmetric blowdown loads" that had previously  
been overlooked and which required increased containment wall thicknesses  
(see discussion in Chapter 3). Similarly, General Electric discovered that  
accidents could generate severe vibratory pressures on its pressure-suppres­sion containments, such as "steam-chugging"- periodic rushes of water up  
the discharge vents causing pressure spikes." This led to increases in BWR  
steel containment wall thicknesses, greater steel placement in reinforced  
concrete containments, and stronger supports for pipes and other equipment in  
the suppression-pool area. 34 These changes affected several later plants in the  
data base but will be felt primarily at plants under construction. The vendors  
have already expended significant funds in developing and operating test  
facilities and computer simulation models to analyze the effects of the newly  
identified loads.  
Containment vessel construction techniques also came under closer  
AEC/NRC scrutiny in the 1970s and were upgraded in regulatory guides. In  
addition, many of the guides apply to interior concrete and steel structures  
which support, house, and separate reactor equipment and engineered safety  
systems, such as reactor vessels, PWR steam generators, and reactor coolant  
pumps. Regulatory Guides 1.10 and I. 15 upgraded the testing and sampling of  
"rebars" - steel reinforcing bars which add strength to concrete- and of  
mechanical splices that join rebars together. RG 1.18 mandated testing of  
containment leak-tightness prior to start-up, and RG 1.19 required radio­graphic examination of welds in containment steel liners and penetrations. RG  
1.35 strengthened inservice inspection requirements for tendons in prestressed  
concrete containments, modifying anchoring hardware so it would be acces­sible for periodic post-construction examinations.  
Two later regulatory guides had more sweeping impacts. RG 1.55 re­quired upgraded methods of placing concrete to solve "recurring problems of  
voids, cracks, and bulges" in nuclear plant concrete structures, especially in  
critical but hard-to-inspect areas such as foundation mats and containment  
walls. It directed licensees to monitor shop drawings and construction and  
104 Chapter4 to upgrade concrete-placing equipment to ensure that rebar and concrete  
installations satisfied design pressure specifications and minimized voids.  
ANSI Std N45.2.5, endorsed by RG 1.94, strengthened quality assurance  
requirements for the major construction uses of concrete and structural steel:  
foundation preparation, formwork, steel reinforcement, and embedded items  
such as anchor bolts. The standard upgraded specifications for cement and  
aggregates used in making concrete and reduced permissible variations in  
moisture content, temperature, and surface characteristics in curing and  
finishing concrete. The ANSI standard also required that more qualification  
splices be inspected and tested prior to splicing rebars and toughened inspec­tion of most major steel construction including erection, fastening and bolting,  
welding, protective painting, and cleaning.  
Containment Penetrations: Containment vessels cannot be built com­pletely sealed. They are equipped with hundreds of "penetrations"- sleeves  
welded to the steel containment plate or liner and embedded in the concrete  
wall- to enable piping and electrical cables to convey water, steam, power,  
and electrical signals between the containment interior and buildings housing  
key equipment such as the steam turbine, the control room, and auxiliary and  
safety system pumps. A containment vessel must also contain access hatches  
for equipment and personnel, and it is joined with thousands of construction  
welds. Equipment· standards and testing requirements to reduce radiation  
leakage through these penetrations, hatches, and welds were upgraded during  
the 1970s.  
RGI. I I, issued in 1971, required that isolation valves be added to  
reactor instrument lines. These are small-diameter conduits that continuously  
convey primary coolant samples outside containment to measure the status of  
key reactor parameters. In the event of a rupture in instrument lines outside  
containment, the isolation valves must be capable of closing on both automatic  
signals and control room initiation to minimize primary coolant leakage.  
Otherwise they must remain open to maintain coolant sample monitoring. RG  
I. I I also required instrumentation to indicate closed or open valve position in  
the control room and specified inspection and separation criteria to prevent  
failure of redundant lines.  
Main steam lines, feedwater piping, and auxiliary and safety system  
piping convey fluids through the containment as well. Isolation valves for  
these piping systems must also be capable of preserving containment boundary  
integrity to prevent the escape of radioactivity, while allowing normal or  
emergency passage of fluids. ANSI Std N271, endorsed by RG I. 143, applied  
the RG I. II requirements for valve actuation, status indication, and physical  
separation to these isolation valves. The standard also specified that isolation  
valves in series be actuated by independent power sources, stipulated rapid  
valve closing times, required that valves be protected against missiles and the  
effects of pipe ruptures, and applied Seismic Category I requirements to ensure  
Chapter4 105 that they can close and re-open as necessary during earthquakes.  
Electric cables are conveyed into containment through electric pene­tration assemblies- insulated electric conductors and conductor and aperture  
seals which together maintain a leak-tight pressure barrier between the inside  
and outside of the containment structure. Detailed design, material, and  
qualification requirements for electric penetration assemblies were developed  
in IEEE Std 317 (twice revised and endorsed by RG 1.63). They include  
grounded barriers to separate different-voltage conductors; ability to with­stand fires, high radiation, and current surges; and testing under a variety of  
adverse conditions including high temperature, pressure, humidity, chemical  
spray, and simulated aging (see Section 4.3).  
General Design Criterion No. 53 stipulated general testing requirements  
for measuring containment leakage through both individual penetrations and  
the entire containment structure prior to start-up. Appendix J to 10 CFR 50  
added specific testing requirements in 1973. 35 It expanded the tests to cover a  
range of pressure differentials approximating potential accident conditions and  
upgraded them to employ advanced leak-detection methods and to include  
detailed reporting of test conditions.  
Containment Systems: Systems for removing heat, radioactive gases,  
and combustible gases from the containment atmosphere following accidents  
changed little in basic concept but underwent extensive refinement during the  
1970s. Nuclear plants contain multi-purpose containment spray systems. In  
the event of a LOCA they would condense steam, reducing pressure and  
thereby reducing leakage; provide long-term cooling of the containment and its  
contents; and precipitate and "scrub" radioactive iodine particles from the  
containment atmosphere. Later plants have higher-capacity spray systems  
with an increased number of spray ring headers around the containment dome  
to ensure coverage of the containment volume, and they are also designed for  
automatic initiation on indication of high containment pressure. RG 1.82 also  
mandated improvements in the sumps which collect the spray and spilled  
coolant at the bottom of PWR containments for recirculation: redundant,  
separated sumps; screens and racks to prevent clogging and to protect sumps  
from missiles; and design improvements to prevent vortexing.  
Reactors also contain a post-accident air-cleaning system to remove  
accident-generated fission products from the containment atmosphere. It con­sists of a multiplicity of filters, adsorbers, fans, cooling coils, etc., which, in  
addition to removing airborne radioactivity, also cools the atmosphere and  
thereby supplements the containment spray system. To ensure that the system  
can function under post-accident conditions, RG 1.52 has required that at later  
plants it include redundant, physically separated equipment trains, be pro­tected from pressure surges by relief valves, and be built to more stringent  
seismic and quality assurance standards.  
A LOCA can cause hydrogen gas to form and accumulate within the  
106 Chapter4 containment through chemical reactions between overheated fuel cladding and  
the reactor coolant or by releasing radiolytic hydrogen generated by the  
decomposition of the cooling water. RG I. 7, issued in 197 J and twice revised,  
required the capability to measure and reduce hydrogen concentrations ranging  
up to 5% of the maximum potential from the cladding-coolant reaction. The  
installed equipment generally includes recombiners consisting of a reaction  
chamber, fans, and valves to collect and gradually heat the hydrogen to react  
(oxidize) it harmlessly to form water. Because the cladding-coolant reaction  
reached at least a 25% level at Three Mile Island, future and even existing  
plants may be required to increase their recombiner capability.  
Section 4.9: Systems For Electric Power, Instrumentation,  
And Control  
Reactor functions and mechanical systems in nuclear plants are woven  
together and regulated by networks of sensors, controls, actuators, circuits,  
and power sources which monitor plant conditions, transmit operator com­mands, and activate equipment. This equipment comprises two systems: the  
electric power system and the instrumentation and control system. Although  
the two systems function separately, they consist of equipment that is some­what similar (e.g., cables, relays, electrical penetrations) or is manufactured  
from very similar materials. As a consequence, both systems have been  
affected similarly by increased design and quality requirements; hence they are  
discussed together here.  
These requirements fall into three broad areas: (i) increased system  
requirements, such as the number of plant variables to be monitored or the  
pow,er requirements of safety equipment; (ii) increased redundancy and  
separation to ensure that electrical and control systems function despite equip­ment failure; and (iii) upgrading of standards and tests for individual com­ponents and equipment items to provide increased confidence that they will  
perform their needed functions. Major changes added significantly to costs in  
each area. The third area, standards and tests, was discussed in Section 4.3;  
this section treats increased system requirements and redundancy and separa­tion criteria.  
Many of the changes were stipulated in standards (detailed rules of  
practice) issued by the Institute of Electrical and Electroni<;s Engineers  
(IEEE). Over two dozen IEEE standards pertaining to nuclear plant electrical  
systems and equipment were issued in the I 970s and subsequently adopted by  
AEC/NRC (with modest amendments) as regulatory guides. Due to the com­plexity of the standards and because many of them were applied as drafts to  
reactor design and licensing reviews, it is not possible here to identify which  
generation of plants was (or will be) the first affected by each provision of each  
standard. The discussion of IEEE standards is therefore offered as a general  
Chapter4 107 account of the major changes in electrical equipment and instrumentation and  
control systems.  
Equipment Redundancy and Separation: Electrical equipment and sys­tems that are essential to shut down the reactor and to operate engineered  
safeguards such as the ECCS are designated as Class IE equipment. The  
General Design Criteria stipulate that Class IE equipment must satisfy the  
"single failure criterion," i.e .. the failure of any single "active" component  
or piece of equipment- the failure of a motor or sensor, for example- must  
not prevent accomplishment of any vital safety "functions." The primary  
means of complying with this criterion - providing redundant, mutually  
separated and independently operated "divisions" of Class IE equipment­was applied with increased stringency during the 1970s.  
The major statement of criteria for power supplies for electrical equip­ment is IEEE Std 308. It establishes design criteria to ensure that power is  
available for Class 1 E instrumentation and control systems and for electrical  
components of engineered safeguards. It also establishes criteria for the nor­mal and emergency power systems themselves, which are needed in the event  
of failure in the circuits connecting the plant to the utility's transmission  
network. They include: (i) batteries to supply d/c power for vital instrumen­tation and controls; (ii) a back-up source of a/c power- on-site standby diesel  
generators to supply power to motors driving pumps, fans, and valve  
actuators in systems needed to mitigate the consequences of accidents (e.g.,  
ECCS, hydrogen controls, and containment cooling) and bring the plant to a  
safe shutdown condition; and (iii) power distribution systems to connect these  
power sources to the equipment that requires it.  
IEEE Std 308 essentially stipulates that all electrical equipment in the  
vital systems named above must be provided in two or more independent,  
redundant divisions. For example, tltere must be two or more separate feeder  
lines from the plant to the transmission network, and two or more diesel  
generators and battery supplies, each connected separately to independent sets  
of safeguard equipment which are individually capable of shutting down and  
cooling the reactor. Vital instruments must also have two or more independent  
power supplies and two or more separate circuits to transmit data to the control  
room.  
Although some of these requirements were specified prior to issuance of  
IEEE Std 308 in 1970 (in draft editions of the General Design Criteria), that  
and later editions have applied them more firmly and to a greater range of  
equipment. For example, the standard required that auxiliary devices (pro­viding cooling, lubrication, etc.) needed to operate electrical equipment re­ceive their power supply from the same bus section so that loss of power in one  
load group would not disable the other load group. The 1978 edition of the  
standard required physical separation of redundant circuits to the off-site grid  
(not required in the General Design Criteria). That edition also barred auto­108 Chapter4 matic transfer of electric loads between redundant power supply buses and  
added electrical equipment in engineered safeguards systems to the group  
requiring separation. These requirements have effected a significant increase  
in the amount of electrical equipment required to be installed in nuclear plants,  
and the items added must satisfy stringent performance requirements and  
quality standards.  
IEEE Std 308 was endorsed in several regulatory guides, particularly RG  
!. 6 and RG 1. 32, which were issued in the early 1970s and appear to have  
influenced revisions of the standard. RG 1.41 required pre-operational testing  
to verify that redundant load groups (e.g., engineered safeguard systems) were  
assigned to independent power sources. RG 1.81 prohibits sharing of a/c and  
d/c power sources and distribution systems at multi-unit plants, such as  
providing only one "swing diesel" to simultaneously back up both units'  
diesel generators. This requirement stems from concern that a short circuit  
could keep the swing diesel tied to one plant and unavailable for the other. It is  
primarily aimed at future plants, where it will add a diesel generator and  
battery capability to the emergency power supply.  
Requirements governing separation of electric power sources, electric  
circuits, and other Class IE electric equipment were also significantly up­graded in the 1970s. IEEE Std 279 first stated general separation criteria in  
1968. Specific guidelines were subsequently delineated in IEEE Std 384 and  
endorsed in Regulatory Guide I. 7 5. IEEE Std 384 extended separation criteria  
to major new classes of electrical equipment: redundant Class IE instruments  
must be located in separate cabinets or compartments; electric penetrations  
conveying redundant Class IE circuits through the containment must be widely  
dispersed around its circumference; auxiliary systems essential to functioning  
of Class IE equipment, such as ventilation systems for switchgear, cooling  
water systems for motors, and fuel oil supply systems for emergency diesel  
generators, were required to be provided in redundant, physically separated  
pairs. Std 384 also barred power cables from the cable spreading area, where  
instrumentation and control cables converge priorto entering the control room,  
unless they are contained in embedded conduits or similar enclosed structures.  
The minimum separation distances specified in IEEE Std 384 frequently  
exceeded past practice. In addition, the standard required greater protection of  
Class IE equipment from external hazards. Although fires, missiles, vibration,  
pipe whip. water sprays, and high-energy electrical switchgear were all men­tioned as important design considerations in Std 279, they received much  
greater emphasis in Std 384. The standard also mandated protection of Class  
IE equipment from possible high radiation, pressure, temperature, and humid­ity due to failure of operation of plant mechanical systems.  
Finally, IEEE Std 384 supplemented physical separation with electrical  
isolation to maintain independence of redundant circuits and equipment. Class  
IE power circuits must be protected from their redundant counterparts and  
from non-Class IE circuits by circuit breakers, input current limiters, and  
Chapter4 109 other isolation devices to ensure that they are not degraded by current tran­sients or other high voltage sources. Similarly, instrumentation and control  
circuits must be pr:otected from electrical interference (e.g., electromagnetic  
induction) by filtering circuits, grounding, or shielding or by isolation devices  
such as amplifiers, fuses, or transducers.  
The increased separation requirements substantially increased the length  
of cables needed for circuitry and the volume of structures required to support,  
shield, and separate the increased quantity of equipment. The increases have  
been especially marked for instrumentation and control circuits because of the  
expanding number of variables requiring mo"nitoring. More engineering effort  
has also been expended to analyze the vulnerability of greater amounts of  
electrical equipment to accidents and environmental hazards.  
Emergency Power Sources: The standby a/c power system, powered  
by large diesel generators, provides the energy to drive safeguard systems in  
the event of an accident and simultaneous loss of off-site power. The standby  
d/c power system, powered by lead-acid batteries, provides energy for plant  
instrumentation and controls, including the starting controls of the diesels.  
Both systems are considered vital to safety, and so are subsumed in the  
preceding discussions of equipment redundancy, separation, and qualification  
(in Section 4.3) for Class IE equipment. This section treats changes in design  
and equipment requirements specific to the diesels and the batteries.  
Diesel and battery power capacities grew relative to plant generating  
capacity in the 1970s. This was due to growth in emergency electric loads  
(e.g., ECCS pumps) and to performance problems demonstrating a need for  
greater standby power design margins. IEEE Std 387 and AEC Regulatory  
Guide I. 9, both issued in the early 1970s, reduced permissible frequency and  
voltage fluctuations by diesel generators during starting of emergency loads.  
Together with the increased load sizes, this doubled average diesel generator  
capacities from 2-2.5 MW in the early 1970s to 4.5-5 MW for recently  
completed plants. Battery capacities also increased because of the expanding  
number of vital instrumentation and control functions. RG 1.32 required  
battery chargers to be sized according to the largest possible total loads and  
thus added to their capacity requirements.  
Improvements in quality assurance, installation-design, and auxiliary  
systems also added to diesel and battery equipment and installation costs.  
Recent revisions of IEEE Std 387 and RG 1. 9 required elaborate instrumenta­tion of systems for start-up, lubrication, fuel supply, and cooling as well as of  
the generator itself. The diesels must also be designed with controls, bypasses,  
and instrumentation to allow testing while the plant is operating. IEEE Std 484  
and RG !.128 specified criteria for battery location, mounting, ventilation,  
and instrumentation to provide protection from adverse conditions such as fire  
and pipe whipping. Temperature differentials between battery cells must be  
minimized, and the batteries must be mounted with embedded anchor bolts or  
110 Chapter4 racks welded to structural steel plates for seismic restraint.  
Instrumentation and Control Systems: Monitoring and control devices  
necessary for safe reactor shutdown are also subject to the Class IE equipment  
requirements discussed earlier. This section treats other requirements specific  
to instrumentation and control functions: in-service testing, bypassed status  
indication, control rooms and panels, and instrumentation to follow accidents.  
Much instrumentation and control equipment is intended to operate only  
in emergencies. Since such equipment ordinarily does not generate enough  
performance data to measure its reliability, it has been subjected to expanded  
in-service testing. IEEE Stds 279 and 338 and RGs 1.22 and 1. 118 require  
periodic testing of vital instrumentation and control equipment, including  
testing electrical channels independently to detect loss of redundancy.  
To determine equipment functionality without shutting the plant, many  
utilities have installed additional signal-generating devices, relays, and cir­cuitry allowing testing of component reliability without activating the system  
functions themselves. This has increased the number of channels in the logic  
systems which activate plant equipment. Conventional "two out of three"  
logic systems were activated if a majority of the three channels registered a  
positive signal; these have increasingly been supplanted by • 'two out of five''  
systems which can activate equipment despite failure of one channel while  
another is down for repair and a third is out for testing.  
IEEE Std 279 mandated that the control room be equipped with indica­tors to signal the unavailability- due to test or maintenance- of electrical or  
mechanical equipment needed for safe shutdown. Operating incidents in which  
tagging of bypassed valves or switches failed to make operators aware of  
equipment unavailability led the AEC to stipulate in RG 1.47 that automatic  
indication of the bypassing or inoperability of safety-related equipment be  
provided in the control room. i This has required additional signal-transmitting  
circuitry from each safety-related component or equipment item to the control  
room - a major source of the additional conduits into the control room that  
have required buffering and spacing to satisfy physical and electrical isolation  
criteria.  
RGs I. 78 and 1.95 require that control rooms at newer plants be kept  
habitable and functional despite spillage of hazardous chemicals. New plants  
have installed redundant, physically separated instrumentation divisions to  
detect chlorine (used in circulating water systems and other auxiliary systems)  
and other chemicals. Equipment to isolate the control room from its vicinity, to  
filter outside air, and to provide a breathable air supply has also been upgraded  
i. In the Three Mile Island accident. discovery of blocked valves closing off emergency  
feed water lines was delayed because maintenance tags on the console (the old method of bypassed  
indication) covered the indicator lights (the new method)- a truly mischievous common-mode  
failure.  
Chapter4 Ill to meet the single-failure criterion.  
The General Design Criteria require that reactors be designed so that  
operators can shut down the plant from outside the control room. It had been  
standard practice to provide "control panels" beside major equipment, but  
fires at Indian Point I in 1972 (initiated by Unit 2 construction) and at Browns  
Ferry in 1975 (in which smoke hindered control room action) pointed up the  
need for alternate central control areas. Accordingly, most new plants are  
being built with emergency shutdown rooms in auxiliary buildings. These have  
separate ventilation systems for habitability during accidents and are supplied  
with independent control cables routed outside the primary cable spreading  
room. Prospective changes in control room instrumentation are discussed in  
Section 6. 2.  
Reactor instrumentation designed to monitor plant conditions during  
accidents grew in scope in the 1970s and will almost certainly expand  
markedly in the future. Its purpose is to help operators determine the nature of  
an accident, the response of plant safety features to automatic and manual  
commands, and the response of the plant to the safety measures. Systems  
requiring monitoring include the reactor core, the reactor coolant system,  
containment systems, secondary systems such as steam generators, auxiliary  
systems, and power supplies and distribution. Variables measured include  
temperatures, pressures, flow rates, water levels, valve positions, gas concen­trations, and radioactivity.  
RG 1.97, issued in 1975 and significantly toughened two years later,  
increased instrumentation requirements by specifying the plant capabilities  
requiring monitoring and adding design criteria such as physical separation of  
redundant channels and seismic protection. It applied mostly to future con­struction starts, however, and largely permitted the licensee to determine the  
specific instrumentation to be installed. A pending revision of RG 1. 9736  
identifies each of the hundreds of instruments required and their measurement  
ranges. Many of its provisions are likely to be applied to plants under con­struction and, perhaps, to operating plants, as discussed in Section 6.2.  
The instrumentation systems are extensive and costly, especially as  
provided by the proposed revision. The instruments and their circuitry to the  
control room must be capable of operating under extreme conditions for the  
anticipated duration of postulated accidents. Containment-pressure instru­ments at future plants, for example, must be able to register at least three times  
the design pressure for concrete and four times that for steel. Many instruments  
must also include recording capability for diagnoses during and after acci­dents.  
Section 4.10: Radiation Control Systems  
Radionuclides produced by nuclear plants can affect public health in  
112 Chapter4 three broad ways:  
• through continuous release of small quantities to the environ­ment during routine operation;  
• through large releases during possible reactor accidents; and  
• through exposure of plant workers to radiation during main­tenance, repair, and normal operation.  
Equipment for controlling radiation releases from accidents was dis­cussed in Section 4.8. This section considers radiation waste ("radwaste")  
control for routine emissions, which was significantly upgraded in the 1970s,  
and design and equipment changes to reduce occupational exposures, which  
will be reflected primarily in future capital costs.  
Releases During Routine Operation: In 1969, with only a handful of  
operating reactors but with dozens under construction and many hundreds  
projected, public concern over "routine" reactor emissions was aroused by  
charges by two senior AEC scientists that subjecting all Americans to legally  
permissible doses of radioactivity could cause up to 32,000 cancer deaths per  
year. Although actual radiation exposures from operating reactors were con­siderably less than the allowable doses, in June 1971 the AEC proposed to  
reduce the permissible release levels approximately a hundred-fold at both  
operating and new reactors. The proposal was formally adopted as a regulation  
in 1975 (Appendix I to 10 CFR 50), consistent with the basic objective that  
"exposures should be as low as practicable.'' It required virtually all licensees  
to augment their waste-treatment systems and procedures. Although the im­provements did not need to achieve a full hundred-fold reduction, radwaste  
treatment systems on both old and new plants are now considerably more  
elaborate than those originally installed on early plants.  
Reactors produce radionuclides directly through nuclear fission and  
indirectly through neutron bombardment of impurities dissolved in reactor  
primary coolant. The primary radwaste source is the gaseous waste stream,  
consisting of gaseous radionuclides and particles such as iodine which are  
carried through ventilation systems. It is processed by several types of equip­ment: "hold-up" tanks detain gases with short half-lives until they have lost  
most of their radioactivity, and impregnated activated carbon adsorbers and  
"high efficiency particulate air" (HEPA) filters remove iodine and other  
radioactive particles from the gas stream. Associated with the tanks and filters  
are heating and cooling coils to regulate humidity before the gas stream reaches  
the filters and adsorbers, fans and ductwork to route the gas stream through the  
plant, and insttumentation to monitor radionuclide concentrations. Finally,  
"recombiners" mix potentially explosive hydrogen gas (generated through  
radio lytic decomposition of primary coolant water} with oxygen in a controlled  
catalytic reaction to yield water again and reduce the volume of the contami­Chapter4 113 nated gaseous waste stream. This permits a relatively long "hold-up" of gases  
in the plant to allow radioactive decay to reduce the radioactivity levels.  
All of these systems were upgraded at operating and new reactors in the  
1970s, both to comply with the Appendix I criteria and to satisfy RG 1.140,  
issued in 1978 but employed as an NRC "branch technical position" in !975.  
BWRs produce more radioactive gases than PWRs and have been more affect­ed. In addition to improvements provided by recombiners, hold-up tanks and  
"delay lines" (large buried ducts) were enlarged to expand their storage  
capacities from as little as half-an-hour in some early plants to several weeks or  
months. The efficiency and reliability of HEPA filters have also been im­proved, in part by increasing the number or filters to reduce the load on each.  
Liquid radwaste control systems have also been augmented. Licensees  
have strengthened and expanded demineralizers - systems consisting of  
ion-exchange resins which chemically remove solids dissolved in liquid waste  
as well as remove particulate solids by filtration. "Full-flow" condensate  
demineralizer systems have been added at many new PWRs to protect the  
steam generators and relieve loading on the radwaste demineralizers from the  
occasional flushing of corrosive steam generator impurities. This has required  
additional pressure vessels, piping, instrumentation, and wiring. New plants  
have also added level monitors, floor drains, and extra piping to reduce leakage  
and overflow from pipes and tanks containing radioactive liquids.  
In addition, RG 1.143, also adopted in 1978 but employed as a branch  
technical position since 1975, applied more stringent design criteria to gaseous  
and liquid radwaste systems for seismic protection, pump and valve reliability,  
and integrity of waste-containing pressure valves and piping. RG I. 21,  
adopted in 1971 and later revised, has increased the number of radwaste  
samplers, the frequency of their use, and their capability for measuring smaller  
quantities of a greater variety of radionuclides. Regulatory Guides 1.21 and  
I. 112 have also required that licensees employ more elaborate calculational  
models to quantify radiation releases and translate them to estimated doses  
received by humans. This has added to the scope of programs to trace the  
pathways of radionuclides through the biosphere.  
Solid radwaste systems at nuclear plants consist of centrifuges, settling  
tanks, and waste collection and storage tanks to solidify liquid wastes for  
shipment to offsite burial grounds. These systems underwent few changes in  
the 1970s .. For example, they were exempted from the seismic criteria for  
liquid and gaseous radwaste systems in RG J .143. Most current solidification  
systems leave small amounts of free-standing liquids, however, which render  
the waste containers more susceptible to corrosion and leakage. Costly cement  
solidification systems may be required in the future for complete solidification,  
as discussed in Section 5. I.  
Occupational Exposure to Radiation: Utilities have begun making  
design and equipment changes to reduce levels of worker exposure to radia­I !4 Chapter4 tion, which at most reactors have exceeded early expectations. Total occupa­tional exposures initially averaged approximately 300 person-rems per re­actor-year and have generally increased with reactor age to a current average of  
around 500 person-rems. 37  
Exposures have increased in spite of Regulatory Guide 8.8, which the  
AEC issued in 1973 because of concern with worker exposure ''in view of the  
anticipated growth of nuclear power stations over the next few decades.'' The  
guide did not alter the allowable exposure levels set in 1960- three rems per  
quarter-year, five per year) Rather, it instructed licensees to design, con­struct, and operate reactors so that occupational exposures would be ''as low as  
is reasonably achievable" (ALARA). This meant, in part, that utilities should  
not satisfy per-worker standards simply by hiring more workers to share the  
total dose.  
Utilities themselves have increasingly identified a self-interest in reduc­ing radiation fields and exposures, primarily to avoid using up large numbers  
of workers' exposure allowances in brief stints in high-radiation areas - a  
phenomenon that might eventually lead to crippling increases in shutdown  
times to maintain and repair aging reactors.k Reducing exposures requires  
improvements to plant designs, equipment, monitoring, and management  
control. Most design changes have been reserved for reactors under construc­tion, although some recently installed reactors have made equipment fixes.  
Most changes instituted at operating plants have been less effective admin­istrative changes.  
Exposure-reducing equipment includes fixed monitors to measure radia­tion fields, personnel monitors to measure exposures, and sampling rooms to  
measure radiation concentrations in process equipment. Radiation absorbed in  
servicing radwaste systems can be reduced by employing backflushable filters  
and remote means of changing charcoal adsorbers to reduce radiation concen­trations.  
Design features for reducing worker exposure focus on reducing radia­tion fields and speeding maintenance and repair of the reactor coolant system,  
especially BWR primary system piping and components and PWR steam  
generators- the greatest sources of worker exposure. This includes shielded  
cubicles for high-radiation equipment, providing space for deploying portable  
local shielding, and designing frequently inspected or serviced equipment for  
rapid removal and reassembly. Deposition of radioactive airborne particles  
j. NRC regulations permit 12 rems per ye:ir for workers whose lifetime occupational dose  
does not exceed five· times the difference between their current age and 18. The ALARA  
requirement. however. serves to make the five-rem annual limit the practical upper bound.  
k. Welding of Indian Point I primary system piping in 1970. for example. when the  
reactor was eight years old. required over eight months instead of the several weeks needed for  
comparable but non-radioactive work in a fossil plant. The high radiation field used up Con  
Edison's 60 expert welders and required 50 health physicists and 600 additional personnel.  
complicating outage logistics and raising personnel costs. 38  
Chapter4 115 and gases can also be reduced by careful design of ventilation systems (e.g., to  
avoid pressure gradients from high-radiation areas to frequently visited areas).  
Primary coolant contamination may be diminished by minimizing use of  
materials in primary piping that become highly radioactive under neutron  
bombardment.  
These measures are limited to differing degrees by design trade-offs,  
however. Physical separation and greater space add to length and penetration  
requirements for piping and cables. Ventilation systems are governed by other  
design criteria such as fire-spread prevention and post-accident cleanup.  
Radioactivity-engendering materials such as cobalt and nickel are valued for  
their high corrosion resistance and ductility. Most design changes to reduce  
worker radiation must be analyzed on a whole-systems basis. adding to the  
amount of engineering analysis. Similarly, frequent decontamination to re­duce radiation fields can add to reactor downtime.  
Measures to reduce occuptional exposure have varied among plants.  
Although no definitive analysis of occupational exposure data trends is avail­able, new plants appear to show little, if any, reduction in total dose per unit of  
electric output. This suggests that relatively few exposure-reducing design  
changes have been made to date.1 Greater expenditures will be made at future  
plants to effect the equipment improvements and design changes described  
above.  
References  
!. Atomic Industrial Forum, "Licensing, Design and Construction Problems: Priorities  
for Solution" (Washington, D.C.. January 1978), p. 8.  
2. Gordon MacKerron, "Capital Costs of Light Water Reactors: The USA" (Science  
Policy Research Unit, University of Sussex, U.K., October 1979). p. 33 (emphasis added).  
3. Reference I, p. 8.  
4. R.R. Bennett and D.J. Kettler, "Dramatic Changes in the Costs of Nuclear and  
Fossil-Fueled Plants," Ebasco Services (New York, September 1978). p. 6.  
5. Reference I, Exhibits I and 9; and Reference 2, p. 28.  
6. Reference I, p. I.  
7. John H. Crowley, Manager of Advanced Engineering. United Engineers and Construc­tors, Inc., "Trends Influencing the Continuing Rise in Costs for Nuclear and Coal-Fired Electric  
Generating Stations," presented to the Washington State Senate Energy Committee, September  
I. For example. Carolina Power & Light (CP&Ll has reportedly upgraded radwaste  
systems and increased shielding to reduce occupational exposure at its Harris plant under  
construction, but exposure data suggest little backfitting at CP&L's existing reactors. Total  
worker exposure at its veteran ( 1971) Robinson 2 PWR was third highest among PWRs during  
1973-78 and has been rising. while exposure at CP&L's Brunswick BWRs ( 1975. 1977) has been  
no lower than the BWR average. 39  
116 Chapter4 1980, Figures 13 and 14. The estimates of labor and engineering hours therein from the  
"W ASH-1230" and "EEDB" reports correspond approximately to early and late seventies plant  
completions, respectively (telecom, 16 January 1981 ). Applying I 979 wage rates of about $13/hr  
and $25-30/hr. respectively (same telecom). the increased labor and engineering costs were  
approximately $90/kW and S60/kW, respectively. in 1979 dollars.  
8. Donald A. Brand, Vice President for General Construction, Pacific Gas & Electric  
Company, testimony before the California Public Utilities Commission, Application Numbers  
58911 and58912,6June 1979, p. 29.  
9, Christopher Bassett, "The High Cost of Nuclear Power Plants," Public Utilities  
Fortnightly, 27 April 1978.  
10. Reference 7, p. 22.  
I I. Reference 8, pp. 23-24.  
12. Reference I, p. 7.  
I 3. This definition was first presented by AEC Commissioner J .T. Ramey in an address to  
the November I 966 winter meeting of the American Nuclear Society in Pittsburgh. It is contained  
in all AEC/NRC regulations and American National Standards Institute standards related to QA.  
I 4. I 0 CFR 50. Appendix A, General Design Criterion No. I.  
15. Sidney A. Bernsen, Nuclear Safety, /6 (No.2), 127 (1975).  
16. ANSI Standards NIOI.2-1972, "Protective Coatings (Paints) for Light Water  
Nuclear Reactor Containment Facilities," and N 101.4-1972. "Quality Assurance for Protective  
Coatings Applied to Nuclear Facilities."  
17. 10 CFR 50, Appendix B. Section Ill, "Design ControL"  
18. Reference 15, p. 135.  
19. Reference 15, p. 133.  
20. Reference 15, p. 135,  
21. Reference8,pp. 17-18.  
22, See, for example, G.!,-. Bennett, Summary of NRC LWR Safety Research Programs  
on Fuel Behavior, Metallurgy/Materials and Operational Safety, NRC, NUREG-0581 ( 1979), p.  
44.  
23. M.D. Sulouff, "Equipment Qualification," WPPSS-0026-SA (June 1979).  
24. EPRI Journal, July/August 1980, p. 48.  
25. NUREG-0554, Single·Failure-Proof Cranes for Nuclear Power Plants (May 1979).  
replacing RG I. 104, "Overhead Crane Handling Systems for Nuclear Power Plants,'' issued for  
comment in February 1976.  
26. 10 CFR 50, Appendix A, General Design Criterion No.2.  
27, This description paraphrases Inside N.R.C .. 14 January 1980, p. 16.  
28. 10 CFR 100, Pan A.  
29. See Regulatory Guide L 120, "Fire Protection Guidelines for Nuclear Power  
Plants," p. I.  
30. An excellent brief account is David Corney's "The Incident at Browns Ferry" in Not  
Man Apart, 5 (No. 18) (mid-September, 1975). The major NRC post-mortem is NUREG-0050,  
Chapter4 117 Recommendations Related to Browns Ferry Fire (1976), See also Union of Concerned Scientists,  
Browns Ferry: The Regulatory Failure (1976).  
31. Federal Register, 45 (No. 225), 76602-76615 (19 November 1980). This contains  
Appendix R to 10 CFR 50, "Fire Protection Program for Nuclear Power Facilities Operating  
Prior to January I, 1979."  
32. The new criteria were published in 1973 as Appendix K to 10 CFR 50. They replaced  
interim ECCS rules issued in 1971.  
33. C. K. B. Lee and C.K, Chan, Steam Chugging in Pressure Suppression Containmettt,  
NUREG/CR-1562 (July 1980).  
34. See L GoozmanandC.M. Jan, Power Engineering. 83 (No. II). 64-67 (1979).  
35. 10 CFR 50, Appendix J, "Primary Reactor Containment Leakage Testing for Water­Cooled Power Reactors.·'  
36. Revision 2 ofRG 1.97 endorses, with exceptions, Draft 4 of ANS-4.5. "Functional  
Requirements for Accident Monitoring in a Nudear Power Generating Station,'' November  
1979.  
37. Robert 0. Pohl, "Radiation Exposure in LWRs Higher Than Expected," Nuclear  
Engineering International. 24 (No.2), 36-38 (1979). See also NUREG-0594, Occupational  
Radiation Exposure at Commercial Nuclear Power Reactors, /978 ( 1979).  
38. C. Komanoff, Power Plant Performance (Council on Economic Priorities, 1976), p.  
55.  
39. NUREG-0594 (Reference 37), Tables 4 through 6.  
Regulatory Guides And Industry Standards  
Section4.3  
RG !.89, "Qualification of Class IE Equipment for Nuclear Power Plants," November !974.  
IEEE Std 323, "Qualifying Class IE Equipment for Nuclear Power Generating Stations," 1971,  
revised 1974.  
IEEE Std 334, "Type Tests of Continuous Duty Class IE Motors for Nuclear Power Generating  
Stations," 1971, revised 1974.  
IEEE Std 381, "Type Tests of Class IE Modules Used in Nuclear Power Generating Stations," 1977.  
IEEE Std 382, "Type Test of Class 1 Electric Valve Operators for Nuclear Power Generating  
Stations," 1972.  
IEEE Std 383, "Class IE Electric Cables, Field Splices, and Connections for Nuclear Power  
Generating Stations," 1974.  
Section4.4  
RG 1.14, "Reactor Coolant Pump Flywheel Integrity," October 1971, revised August 1975.  
RG 1.46, "Protection Against Pipe Whip Inside Containment," May 1973.  
118 Chapter4 RG I. I 15, "Protection Against Low-Trajectory Turbine Missiles," March 1976, revised July 1977.  
ANSI N I 76, ''Design Basis for Protection of Nuclear Power Plants Against Effects of Postulated Pipe  
Rupture" (draft), June !974.  
ANSI N 177, "Plant Design Against Missiles" (draft), April 1974.  
Section 4.5  
RG I. 12, "Instrumentation for Earthquakes," March 1971, revised April 1974.  
RG 1.29, "Seismic Design Classification," June 1972, revised August 1973. February 1976, Septem­ber 1978.  
RG 1.48. "Design Limits and Loading Combinations for Seismic Category l Fluid System Com­ponents," May 1973.  
RG 1.57, "Design Limits and Loading Combinations for Metal Primary Reactor Containment System  
Components," June 1973.  
RG !.59, "Design Basis Floods for Nuclear Power Plants," August 1973, revised April 1976, August  
1977.  
RG I .60, "Design Response Spectra for Seismic Design of Nuclear Power Plants," October 1973,  
revised December 1973.  
RG 1.61, "Damping Values for Seismic Design of Nuclear Power Plants," October 1973.  
RG I. 76, "Design Basis Tornado for Nuclear Power Plants," April 1974.  
RG 1.92, "Combining Modal Responses and Spatial Components in Seismic Response Analysis,"  
December 1974, revised February 1976.  
RG 1.100, "Seismic Qualification of Electric Equipment for Nuclear Power Plants," March 1976.  
revised August 1977.  
RG I. 102, "Flood Protection for Nuclear Power Plants," October 1975, revised September 1976.  
RG J.J 17, "Tornado Design Classification," June 1976, revised March 1978.  
RG I .122, "Development of Floor Design Response Spectra for Seismic Design of Floor-Supported  
Equipment or Components," September 1976, revised February 1978.  
RG 1.124, "Service Limits and Loading Combinations for Class I Linear-Type Component Sup­ports," November 1976, revised January 1978.  
RG l. 130, "Service Limits and Loading Combinations for Class I Plate-and-Shell-Type Component  
Supports," July !977, revised October 1978.  
IEEE Std 344, "Seismic Qualification of Class IE Equipment for Nuclear Power Generating Sta­tions," !971, revised 1975.  
Section 4.6  
RG !.75, "Physical Independence of Electric Systems," February 1974, revised January 1975,  
September 1978.  
RG !. 120, "Fire Protection Guidelines for Nuclear Power Plants," June 1976, revised November  
1977.  
Standard Review Plan, Branch Technical Position APSCB 9.5- I, "Fire Protection for Nuclear Power  
Plants," and Appendix A.  
Chapter4 119 Section 4.7  
RG 1.20, "Comprehensive Vibration Assessment Program for Reactor Internals During Preopera­tional and Initial Startup Testing," December 1971, revised June 1975, May 1976.  
RG 1.26, "Quality Group Classifications and Standards for Water-, Steam-, and Radioactive-Waste­Containing Components of Nuclear Power Plants," March 1972, revised December 1974, June 1975,  
February 197 6.  
RG 1.27, "Ultimate Heat Sink for Nuclear Power Plants," March 1972, revised March 1974, January  
1976.  
RG 1.31, "Control of Ferrite Content in Stainless Steel Weld Metal," August 1972, revised June  
1973, May 1977, Aprill978.  
RG 1.43, ''Control of Stainless Steel Weld Cladding of Low-Alloy Steel Components,'' May 1973.  
RG 1.44, "Control of the Use of Sensitized Stainless Steel," May 1973.  
RG I .45, ''Reactor Coolant Pressure Boundary Leakage Detection Systems,'' May 1973.  
RG 1.50, "Control of Preheat Temperature for Welding of Low-Alloy Steel," May 1973.  
RG 1.56, "Maintenance of Water Purity in Boiling Water Reactors," June 1973, revised July 1978.  
RG 1.65, ''Materials and Inspections for Reactor Vessel Closure Studs,'' October 1973.  
RG I .67, ''Installation of Overpressure Protection Devices,'' October 1973.  
RG 1.79, "Preoperational Testing of Emergency Core Cooling Systems for Pressurized Water  
Reactors," June 1974, revised September 1975.  
RG 1.82, ''Sumps for Emergency Core Cooling and Containment Spray Systems," June 1974.  
RG I .83, ''lnservice Inspection of Pressurized Water Reactor Stearn Generator Tubes,'' June 1974,  
revised July 1975.  
RG I. 96, "Design of Main Stearn Isolation Valve Leakage Control Systems for Boiling Water Reactor  
Nuclear Power Plants," May 1975, revised January 1977.  
RG 1.133, "Loose-Part Detection Program for the Primary System ofLight-Water-Cooled Reactors,"  
September 1977.  
RG I. 139, "Guidance for Residual Heat Removal," May 1978.  
Section 4.8  
RG I. 7, ''Control of Combustible Gas Concentrations in Containment Following a Loss-of-Coolant  
Accident," March 1971, revised September 1976, November 1978.  
RG 1.10, "Mechanical (Cadweld) Splices in Reinforcing Bars of Category I Concrete Structures,"  
March 1971, revised January 1973.  
RG I. II, "Instrument Lines Penetrating Primary Reactor Containment," March 1971, revised  
February 1972.  
RG I. 15, "Testing of Reinforcing Bars for Category I Concrete Structures," October 1971, revised  
December 1972.  
RG I. 18, ''Structural Acceptance Test for Concrete Primary Reactor Containments,'' October 1971,  
revised August 1972.  
RG 1.19, "Nondestructive Examination of Primary Containment Liner Welds," December 1971,  
revised August 1972.  
120 Chapter4 RG 1.35, "lnservice Inspection of Ungrouted Tendons in Prestressed Concrete Containment Struc­tures," February 1973, revised June 1974, January 1976.  
RG 1.52, "Design, Testing, and Maintenance Criteria for Post Accident Engineered-Safety-Feature  
Atmosphere Cleanup System Air Filtration and Absorption Units of Light-Water-Cooled Nuclear  
Power Plants," June 1973, July 1976, March 1978.  
RG 1.55, "Concrete Placement in Category I Structures," June 1973.  
RG 1.57, ''Design Limits and Loading Combinations for Metal Primary Reactor Containment System  
Components," June 1973.  
RG 1.63, "Electric Penetration Assemblies in Containment Structures for Light-Water-Cooled  
Nuclear Power Plants," October 1973, revised May 1977, July 1978.  
RG 1.82, "Sumps for Emergency Core Cooling and Containment Spray Systems," June 1974.  
RG 1.94, "Quality Assurance Requirements for Installation, Inspection, and Testing of Structural  
Concrete and Structural Steel During the Construction Phase of Nuclear Power Plants," April 1975,  
revised April 1976.  
RG I. 136, "Material for Concrete Containments," November I 977, revised October 1978.  
RG 1.143, "Design Guidance for Radioactive Waste Management Systems, Structures, and Com­ponents Installed in Light-Water-Cooled Nuclear Power Plants,'' July I 978.  
ANSI N45.2.5, "Supplementary Quality Assurance Requirements for Installation. Inspection, and  
Testing of Structural Concrete and Structural Steel During the Construction Phase of Nuclear Power  
Plants," 1974.  
ANSI N271/ANS-56.2, "Containment Isolation Provisions for Fluid Systems," 1976.  
IEEE Std 317, "Electric Penetration Assemblies in Containment Structures for Nuclear Power  
Generating Stations," 1971, revised 1972, 1976.  
Section 4.9  
RG 1.6, "Independence Between Redundant Standby (Onsite) Power Sources and Between Their  
Distribution Systems," March 1971.  
RG 1.9, "Selection, Design, and Qualification of Diesel-Generator Units Used as Onsite Electric  
Power Systems at Nuclear Power Plants," March 1971, revised November 1978.  
RG 1.22, "Periodic Testing of Protection System Actuation Functions," February 1972.  
RG 1.32, "Criteria for Safety-Related Electric Power Systems for Nuclear Power Plants," August  
1972. revised June 1973, May 1977, April 1978.  
RG 1.41, "Preoperational Testing of Redundant On-Site Electric Power Systems to Verify Proper  
Load Group Assignments," March 1973.  
RG 1.47, "Bypassed and Inoperable Status Indication for Nuclear Power Plant Safety Systems," May  
1973.  
RG 1.75, "Physical Independence of Electric Systems," February 1974, revised January 1975,  
September 1978.  
RG 1.78, "Assumptions for Evaluating the Habitability of a Nuclear Power Plant Control Room  
During a Postulated Hazardous Chemical Release," June 1974.  
RG 1.81, "Shared Emergency and Shutdown Electric Systems for Multi-Unit Nuclear Power Plants,"  
June 1974, revised January 1975.  
Chapter4 121 RG 1. 95, "Protection of Nuclear Power Plant Control Room Operators Against an Accidental Chlorine  
Release," February 1975. revised January 1977.  
RG 1.97, "Instrumentation for Light-Water-Cooled Nuclear Power Plants to Assess Plant Conditions  
During and Following an Accident," December 1975, revised August 1977.  
RG I. 118, "Periodic Testing of Electric Power and Protection Systems," June 1976, revised Novem­ber 1977 and June 1978.  
RG 1.128, "Installation-Design and Installation of Large Lead Storage Batteries for Nuclear Power  
Plants," April1977, revised February 1978.  
IEEE Std 279, "Protection Systems for Nuclear Power Generating Stations," 1968, revised 1971.  
IEEE Std 308, "Class IE Power Systems for Nuclear Power Generating Stations," 1970. revised  
1971, 1974. 1978.  
IEEE Std 338, "Periodic Testing of Nuclear Power Generating Station Class IE Power and Protection  
Systems," 197l,revised 1975,1977.  
IEEE Std 384, "Independence of Class IE Equipment and Criteria," 1974. revised 1977.  
IEEE Std 387, "Diesel-Generator Units Applied as Standby Power Supplies for Nuclear Power  
Generating Stations," 1972, revised 1977.  
IEEE Std 484. "Installation·Design and Installation of Large Lead Storage Batteries for Generating  
Stations and Substations," 1975.  
Section 4.10  
RG 1.21, "Measuring, Evaluating, and Reporting Radioactivity in Solid Wastes and Releases of  
Radioactive Materials in Liquid and Gaseous Effluents from Light-Water-Cooled Nuclear Power  
Plants," December 1971, revised June 1974.  
RG I. 112, • 'Calculation of Releases of Radioactive Materials in Gaseous and Liquid Effluents from  
Light-Water-Cooled Power Reactors." April 1976, revised May 1977.  
RG 1.140, "Design, Testing, and Maintenance Criteria for Normal Ventilation Exhaust System Air  
Filtration and Adsorption Units of Light-Water-Cooled Nuclear Power Plants," March !978.  
RG 1.143, "Design Guidance for Radioactive Waste Management Systems, Structures, and Com­ponents Installed in Light-Water-Cooled Nuclear Power Plants," July 1978.  
RG 8.8, "Information Relevant to Ensuring that Occupational Radiation Exposures at Nuclear Power  
Stations Will Be As Low As Is Reasonably Achievable," July 1973, revised September 1975, March  
1977, June 1978.  
122 Chapter4 5  
Future Nuclear  
Regulatory  
Requirements  
Regulatory standards for nuclear power plants have grown increasingly  
stringent as a result of efforts to reduce the accident hazards per plant and to  
address new safety problems surfacing in operating experience and licensing  
reviews. These efforts have received considerable impetus from the expansion  
of the nuclear generating sector, as Chapter 3 demonstrates.  
New nuclear plants are also subject to these efforts. They will be affected  
by more stringent design and construction requirements arising from new  
operating experience and from further pressure to reduce accident probabilities  
as the population of reactors increases. They will also be affected by require­ments already promulgated or now being formulated that grew out of previous  
sector expansion but were not applied to completed plants due to "regulatory  
lag." In addition, design and construction of new plants will be greatly  
affected by the thorough re-appraisal of nuclear regulation arising from the  
Three Mile Island (TMI) accident. These increased requirements will cause the  
costs of plants now being licensed or built to significantly exceed the costs, in  
real terms, of reactors completed in the 1970s.  
This chapter describes some of the new regulatory issues that will give  
rise to higher capital costs. The requirements that will add to future plant costs  
will be generated through the following processes:  
1. implementation of requirements previously promulgated but  
not applied to completed plants;  
2. new regulatory guides and revisions to current guides under  
development;  
3. resolution of the "unresolved safety issues" identified by the  
Nuclear Regulatory Commission (NRC) and the Advisory  
Committee on Reactor Safeguards (ACRS);  
4. resolution of other safety issues already identified in operating  
experience and licensing reviews;  
Chapter 5 123 5. new safety problems that will be identified through future  
operating experience and licensing reviews of new reactors;  
6. correction of deficiencies revealed in the TMI accident.  
Cost estimates are available for only a few of the anticipated new  
standards, and these estimates should not be viewed as firm since in the past it  
has proven extremely difficult to gauge the impacts of changes in nuclear  
design requirements. The standards appear to be vast in scope, and they are  
likely to have a major effect on costs, however. Even without the requirements  
stemming from TMI, implementation of recent standards and prospective new  
ones could easily cause the 55% real (inflation-adjusted) cost increase for  
1978-88 projected from past cost relationships in Chapter 10."  
The effects of the TMI accident on nuclear standards are discussed in the  
next chapter. This chapter addresses the first five items listed above.  
Section 5.1: Existing Requirements Subject To  
Regulatory Lag  
New regulatory standards do not necessarily apply to operating reactors  
or those under construction. Although Chairman John Kemeny of the Presi­dent's Commission on the Accident at TMI (the Kemeny Commission) con­sidered it "shocking" that the plant was exempted from a 1975 rule requiring  
that reactors have redundant systems to seal off the containment building, 1  
reactor. regulations and standards are frequently "grandfathered." Only some  
new standards are imposed upon plants under construction (which industry  
refers to as ratcheting, as distinguished from backfitting, which pertains to  
changes in operating plants); many exempt plants being built and apply only to  
plants awaiting construction permits. In other cases, standards are applied on a  
case-by-case basis and pertain to some, but not all, plants under construction or  
in operation.  
Because of the long time required to construct nuclear plants, many  
existing regulatory standards did not affect recently-completed reactors. Ac­cordingly, the cost of a typical 1978 plant-$887/kilowatt (kW) in 1979  
"steam-plant" dollars, as calculated in Chapter 10-does not reflect some  
requirements that have already been promulgated and will affect many plants  
a. The statistical analysis in Chapters 8 and 10 of the costs of reactors completed during  
1971-78 indicates that a 142% real increase in average reactor capital costs occurred together with  
the expansion of the nuclear sector from 10 GW to 55 GW during 1971-78. If past cost  
relationships continue and if installed nuclear capacity reaches 150 GW-the sum total of  
reactors currently operating and those licensed for construction-then the last gigawatt of  
capacity would cost 55% more to·construct in real terms than a typical 1978 gigawatt. This  
projection does not reflect special cost impacts from Three Mile Island.  
124 ChapterS under construction. This section summarizes the major existing requirements  
that were not applied to recent plants. They are grouped according to the  
categories employed in reviewing 1970s regulatory standards in Chapter4Y  
Quality Assurance: Quality assurance (QA) requirements pertaining to  
the design, fabrication, installation, and testing of "safety-related" equip­ment in nuclear plants increased significantly in the 1970s and had a major  
effect on equipment costs and construction logistics, as Section 4.2 demon­strates. Their effect is virtually certain to be still greater for new plants, for  
several reasons.  
First, QA standards, which for the most part are formulated by industrial  
engineering societies and "endorsed" in NRC regulatory guides, generally  
have not been applied to previously purchased equipment or to completed  
construction work. Some standards have been applied only to new construction  
starts. Regardless of whether this practice continues, new plants will be  
affected increasingly by existing QA standards which, due to regulatory lag,  
had little or no impact on even the most recently-completed plants in the data  
sample.  
Second, NRC is likely to sharpen its efforts to gain compliance with QA  
requirements by licensees, their contractors, and their suppliers. Recent dis­coveries of major deficiencies in reactor design and construction practices,  
together with the TMI accident, have provoked widespread criticism of NRC's  
enforcement program and appear to have stimulated some changes already.  
Many of these deficiencies concern seismic design and construction  
practices in operating plants. In March 1979, errors were discovered in an  
architect-engineering firm's calculations of potential earthquake stresses on  
coolant piping in five reactors. Recently, a dozen other plants were also found  
to contain piping systems and structures whose actual, "as-built" conditions  
differed from seismic design specifications. 2 The fact that these design and  
installation deficiencies occurred at many reactors and were not identified  
during construction indicates serious gaps in both constructors' QA programs  
and NRC's construction monitoring.  
Other instances of inadequate implementation of QA programs have, by  
NRC's own admission, "appear[edJ in every facet of project activity" 3 at  
some sites. These have included: incorrect material specifications in procure­ment documents; erroneous predictions of the response of instrument systems  
to postulated accidents; acceptance of defective structural steel construction;  
failure to check vendor designs; and certification of inspection work without  
observation by inspectors. 4 At a number of nuclear projects, moreover, QA  
requirements have apparently been bypassed in major areas of construction­b. The discussion is subject to the caveat that actual dates on which some requirements  
took effect could not be determined; many NRC regulatory guides, for example, affected design  
and construction practice through NRC licensing reviews before they were issued as guides.  
ChapterS 125 leading, for example, to large voids in concrete walls at one site-and designs  
have been modified by unqualified field personnel (see Section 3.7). These  
deficiencies appear to corroborate the findings by the General Accounting  
Office that NRC inspectors "do little independent testing of construction  
work, ... rely heavily upon the utility company self-evaluation, spend little  
time observing ongoing construction work, and do not communicate routinely  
with people who do the actual construction work. " 5  
These revelations have begun to affect NRC's QA enforcement program.  
Since 1979, NRC has taken the unprecedented step of suspending large sec­tions of safety-related construction work at several plants, including Wolf  
Creek, Midland, and South Texas, for up to a year until the contractor  
developed an adequate QA program. The most stringent NRC enforcement  
action, a ban on all safety-related work at Marble Hill, imposed in August  
1979, was still partially in effect in early 1981. NRC has also levied fines of up  
to $100,000 for noncompliance with construction QA requirements-actions  
whose public impact on utilities far exceeds their direct costs. And NRC has  
recently notified all licensees that it "is becoming increasingly concerned by  
continuing evidence that many [licensees] are not properly implementing their  
[contractor] QA programs" and has called for greater compliance. 6  
NRC is also making several institutional changes aimed at reducing its  
reliance on the industry's self-policing of construction QA. It has begun  
assigning resident inspectors to all construction sites (previously they exam­ined only facilities nearing completion) and is directing them to observe more  
work activities and to verify that as-built construction satisfies design re­quirements. 7 It is developing an information system, based on reported opera­tional and construction defects, to enable it to more efficiently monitor the  
estimated 3,000 vendors of nuclear equipment and services, 8 and it is re­portedly considering stationing resident inspectors at the offices of reactor  
suppliers and architect-engineers. 9 These reforms may improve operational  
safety and reliability, but they will also certainly increase the fabrication,  
engineering, and installation costs associated with QA.  
Other prospective changes in QA programs and the expansion of the  
classification of equipment deemed safety-related, and thus subject to QA, are  
discussed in Section 6.3.  
Equipment Qualification: Equipment qualification refers to testing and  
documentation to demonstrate that a manufactured component has been de­signed, fabricated, and installed so that it can function despite extremes of  
heat, humidity, radiation, and other stresses that could result from postulated  
accidents or are present in normal operation. Like quality assurance require­ments, procedures for equipment qualification became more stringent in the  
1970s and added greatly to reactor costs. And similarly, both regulatory lag  
and discoveries of widespread deficiencies in qualification programs will  
126 Chapter 5 ensure that new reactors will bear increased costs for qualification testing and  
documentation.  
Regulatory lag arises from the exemption of most purchased components  
from subsequent qualification requirements. For example, the 1974 edition of  
IEEE Standard (Std) 323, 10 which governs qualification of safety-related  
electrical equipment, surpassed the 1971 edition by adding component aging  
as a deterioration factor to be tested, and by expanding test documentation  
requirements and equipment tolerance margins. Because the NRC permitted  
grandfathering for most equipment, no plant operating as of mid-1980 will be  
fully qualified to the level of the 1974 standards, however.'' Indeed, the first  
reactor to receive full power authorization following the TMI accident was  
qualified for operation under accident conditions in only 35 of 92 categories of  
vital electrical equipment.< Similarly, the "daughter standards'' which apply  
IEEE Std 323 to specific electrical component classes such as motors and  
cables also were issued or revised during the mid-1970s and do not affect all  
equipment in recent plants.  
Second, NRC investigations initiated in 1977 and continuing today have  
turned up serious lapses in many licensees' equipment qualification proce­dures. In examining the licensees' qualification programs, NRC found "seri­ous problems" such as test sequences omitting important service conditions,  
no consideration of aging degradation, test models differing from installed  
components, and incomplete test documentation. 13 In examining actual equip­ment, NRC found that few components met applicable guidelines. 14 In con­cluding that "the nuclear industry is not devoting the resources necessary to  
solving the [equipment] qualification problem," 15 the Commission further  
implied that existing plants have generally escaped some costs that would be  
incurred in complying with current requirements.  
NRC's program for upgrading equipment qualification 16 essentially in­volves requiring most plants commencing commercial operation after 1982 to  
meet all of the provisions of the 1974 edition of IEEE Std 323. Exemptions  
from some requirements are permitted for plants currently operating or close to  
completion, but in the important area of aging, susceptible materials will be  
subject to periodic replacement and aging effects will be considered in NRC  
decisions on safety adequacy. 17 Earlier plants will also be required to conform  
with many parts of the 1974 edition of Std 323 by mid- I 982. In assessing the  
effects of caustic sprays, for example, safety-related electrical equipment  
within containment at all plants must be proven capable of withstanding not  
only the chemicals used in the containment spray system, but also the most  
severe caustic spray environment that could result from a single failure in the  
spray system. 18  
c. The unit, North Anna 2, is deficient in equipment in only nine categories, with  
inadequate documentation of confof!Tiing equipment in 48 categories, according to the licensee,  
Virginia Electric & Power Co."  
Chapter 5 127 The application of current IEEE standards will clearly add to capital  
costs of plants under construction (as well as requiring considerable expendi­tures for operating plants). Moreover, NRC's upgrading programs "do not  
address in detail all areas of qualification, since certain areas are not yet well  
understood.'' 19 Issues such as aging effects, synergistic effects, and effects of  
combustible gases on equipment with organic materials are presently being  
researched and may lead to changes in NRC qualification requirements. 20  
Internally-Induced Accidents: Recently-completed plants employ con­siderable pipe restraints, shielding, and physical separation to protect sensitive  
equipment from the effects of pipe ruptures and high-speed fragments ejected  
from rotating machinery ("missiles"). These additions were a major source of  
reactor cost increases during the I 970s. Although the failure of the Yankee­Rowe plant's turbine in 1980 accentuates the turbine missile concern, it is  
unlikely that either pipe ruptures or missiles will occasion significant cost  
increases. The other system included in this category, single-failure-proof  
reactor cranes, was only partially upgraded at recent plants, but the system is  
not especially expensive and its further improvement should not impose a large  
economic burden on new plants.  
Seismic and Other Natural Phenomena: Most seismic design require­ments have been applied, as practical, to plants under construction, contribut­ing significantly to nuclear cost increases in the 1970s. There are exceptions,  
however. Regulatory Guides (RG) I. 92 and I. 122, which make more severe  
estimates of earthquakes' effects on structures, apply primarily to plants whose  
construction started after December 1974 and September 1976, respectively.  
(See Section 4.5 for names and descriptions of seismic regulatory guides.)  
Two guides which require more sturdy component supports for safety-related  
equipment, RG I. 124 and 1.130, similarly apply only to construction starts  
after November 1976 and July 1977. RG I. 117, which itemizes structural  
design features to withstand tornadoes, applies fully only to plants which  
received construction permits after mid-1976. Application of these require­ments will cause most future plants to employ stronger structural members and  
pipe supports than did recently-completed plants.  
Similarly, the 1975 revision of IEEE Std 344, which upgraded the  
qualification requirements in the !971 edition for ensuring adequacy of seismic  
design of safety-related electrical equipment, will have a greater effect on new  
plants. Plants now being built will also be less likely to avoid some seismic­related costs through construction deviations or erroneous pipe stress calcula­tions, as did a number of plants in the data sample (discussed above). In  
addition, future reactors might require "seismic scram" systems that would  
automatically shut down the reactor when triggered by earth .tremors; these  
systems are in place at Diab1o Canyon and DOE's plutonium production  
128 ChapterS reactors at Hanford and Savannah River and are planned for new plants in  
Japan. 21  
Other new seismic considerations may offset some of these pressures.  
Some test data indicate that seismic design practices may be excessively  
conservative in calculating resistance of plant structures to earthquake motion,  
for example. 22 Such conclusions are for the most part preliminary and subject  
to conflicting interpretations, 23 however, so that any easing of seismic require­ments is speculative. Nevertheless, slowing the rate of change of seismic  
standards could reduce the number of costly design and equipment changes  
required during construction.  
Fire Protection: All generations of reactors have had to upgrade equip­ment and designs to improve fire protection after the 1975 Browns Ferry fire.  
As discussed in Section 4.6, all plants have added fire detection and suppres­sion systems, including portable emergency lighting and communications.  
There are major generational differences, however, in methods used to prevent  
fires from propagating, especially among safety-related electric cables (which  
burned severely at Browns Ferry). Plants currently in early construction must  
provide two cable-spreading rooms to separate cables in redundant equipment  
"trains." Cable trays (conduits) must be metallic and equipped with heat  
detectors, cable routings must have frequent "fire stops" and fireproof pene­trations, and the cable materials and insulation must meet IEEE flame­resistance criteria. 24  
Operating plants and those in middle or late construction have not been  
required to make these provisions if they employ fire-retardant coatings and  
materials. Some of the plants, however, are conforming with these cable  
design criteria, perhaps to avoid possible backfitting later on.  
Newer plants are also required to use greater distances and additional fire  
barriers to separate safety-related equipment items from their redundant  
counterparts and from fire hazards in non-safety-related (and thus less well­protected) areas. Their ventilation and drain systems must be capable of  
removing and sampling combustion-related heat, smoke, and water without  
permitting fires to spread. Noncombustible materials must be employed for  
many walls and structures. Again, some of these measures are being taken at  
plants under construction that are exempt from compliance.  
Fire protection issues, methods, and regulations are complex and some­what plant-specific, making generalization difficult. Nevertheless, there is a  
broad continuum away from reliance on fire-retardant coatings and toward  
greater physical separation and other design features, and improved cable  
insulation, as plants enter construction. Although recently-completed plants  
did have to make considerable and costly adjustments during construction, the  
more comprehensive fire protection measures being built into new plants  
appear likely to impose even higher.costs.  
Chapter 5 129 Additional fire protection requirements for operating plants recently  
promulgated by NRC are discussed in Section 4.6.  
Reactor Core and Core Cooling Systems: Most of the regulatory stan­dards in this area described in Section 4. 7 have been applied to recently­completed plants as well as to plants still in construction. Exceptions are  
several I 973 regulatory guides requiring improved welding and fabrication for  
steel used in critical' 'Class I and 2'' fluid systems. These affected most but not  
all pressure-retaining and Emergency Core Cooling System (ECCS) piping,  
vessels, and pumps at recently completed plants. Similarly, RG 1.139, requir­ing redundancy, quality assurance, and improved controls for residual heat  
removal equipment, and RG 1.133, mandating an automatic system to detect  
loose primary coolant system parts, were only partially applied to recent  
plants.  
Containment Structures and Systems: Many but not all of the improve­ments in containment structures and systems developed during the 1970s were  
employed by the later plants in the capital cost data base. Important exceptions  
are design changes in new BWRs to accommodate vibratory pressures on  
containment structures in the event of a loss-of-coolant accident (LOCA).  
These will require thicker walls, greater steel placement, and stronger equip­ment supports.  
Similarly, some recent plants were not required to apply the improved  
concrete placement practices in RG 1.55 (issued in 1973), or the more strin­gent quality assurance procedures for installing concrete and structural steel in  
foundations, form work, and steel reinforcement in RG I. 94 ( 1975, endorsing  
a 1974 American National Standards Institute [ANSI] standard). RG 1.141,  
concerning isolation valves for piping systems penetrating containment ( 1978,  
endorsing a 1976 ANSI standard)-the standard grandfathered at TMI and  
referred to by Professor Kemeny-did not apply to most recent plants. And  
most electrical penetration assemblies through containment walls in recent  
plants were constructed according to the I 972 edition of IEEE Std 317, rather  
than to the design, material, and qualification criteria in the 1976 edition.  
Changes in containment systems and design features to control hydrogen  
generation and to cope with degraded-core and core-melt accidents are dis­cussed in Section 6.2.  
Electric Power, Instrumentation, and Control: Expanded require­ments for these systems contributed greatly to nuclear capital cost increases in  
the 1970s. Not only were qualification procedures made more stringent for  
safety-related electrical and control equipment (Section 4.3), but redundancy  
and independence criteria were upgraded and equipment performance require­ments were expanded (Section 4.9).  
Many improvements dictated by NRC regulatory guides and IEEE stan­130 Chapter 5 dards applied only to plants beginning construction after the time of promulga­tion, however, and therefore are not reflected in the costs of the data base  
plants. Increasing qualification requirements were discussed above. In addi­tion, new plants will have to provide more redundant back-up for electrical  
equipment and instrumentation. Prime examples are the back-up circuits for  
connecting the electrical system to the transmission grid specified in the 1978  
edition of IEEE Std 308 and the prohibition in RG 1.81 against employing a  
"swing diesel" generator as a single back-up power supply for new multi-unit  
stations. Moreover, IEEE Std 384, issued in 1974 and revised in 1977, will  
require physical separation via distances or enclosed cabinets for much safety­related equipment already subject to redundancy criteria, such as instruments,  
electric cables, electrical penetrations through containment, and auxiliary  
systems essential to the operation of safety-related instruments and power  
systems.  
Furthermore, some recent standards which expand performance criteria  
for instrumentation and control equipment will affect future plants more than  
recently-completed ones. These include the provision of a separate emergency  
shutdown room in the auxiliary building, and equipment to isolate the control  
room and maintain it in a habitable state during fires, chemical spills, or other  
accidents. Most importantly, RG 1.97, which specifies instrumentation to  
monitor plant conditions during and after accidents, is being significantly  
upgraded from its initial 1975 edition and 1977 revision. Those editions for the  
most part exempted plants in operation or under construction, and permitted  
the licensee to determine the instrumentation to be installed. In contrast, a  
second revision being drafted itemizes hundreds of required instruments and  
their measurement ranges. (This revision is discussed in the next chapter with  
other post-TMI regulatory changes.)  
Conversely, technological advances should permit some cost reduction  
in power, instrumentation, and control equipment at future plants. Instrumen­tation systems are increasingly employing solid-state electronics, and digital  
computers are supplanting analog-based logic systems. These innovations are  
cheap, compact, and low in power usage compared to current equipment.  
Moreover, remote multiplexing and prefabricated cabling may reduce electri­cal circuitry equipment and installation costs.  
Cost reductions from new technology are likely to be far offset, however,  
by the increased requirements for power supply, electrical circuitry, and  
instrumentation described above. In addition, operating experience continues  
to provoke consideration of further improvements. One example, the recent  
serious malfunctions in power supply systems for non-nuclear instruments at  
several Babcock & Wilcox (B&W) reactors, is discussed in detail in Section  
5.4.  
Radiation Control Systems: Equipment to reduce offsite radiation re­leases during normal plant operation and following accidents was significantly  
Chapter 5 131 upgraded during the 1970s at all plants under construction (and at most  
operating plants). Hence, their effects have been fully felt in the later plants in  
the data base.  
In contrast, few design measures to reduce worker exposure to radiation  
were made at completed plants. Some steps are being taken at plants under  
construction: remote systems for handling radwaste equipment, shielded cubi­cles and portable-shielding access in high-radiation areas, ventilation upgrad­ings, and overall equipment design and material selection to reduce radiation  
fields and repair times. These may reduce downtime and maintenance burdens  
but will add to capital costs. Exposure reductions may be necessary, moreover,  
simply to keep up with prospective decreases in permissible exposure limits  
(see discussion in next section).  
Improvements in waste solidification systems also may be required.  
Most systems in use leave small amounts of free-standing, corrosive liquids,  
but states with low-level waste repositories are pressuring NRC to require that  
wastes shipped to repositories be completely solidified. Cement systems that  
might be necessary could reportedly add up to $20/kW to plant costs. 25  
Section 5.2: New And Revised Regulatory Guides  
The previous section described regulatory standards that are already in  
place but which did not affect the design and cost of recently-completed plants,  
because of regulatory lag. New nuclear plants will bear increased costs not  
only from those, but from revisions of existing regulatory guides and formula­tion of new ones as well.  
Through the end of 1978, NRC had issued 143 "Division I" (Power  
Reactor) regulatory guides. These guides spanned virtually every facet of  
reactor design and construction, and encompassed many, if not most, of the  
increased regulatory standards that contributed to more than doubling real  
nuclear capital costs from 1971 to 1978.  
Twenty-six of these guides were under revision as of March 1979, just  
prior to the TMI accident. 26 Among them are guides pertaining to seismic  
instrumentation, reactor coolant pump flywheels, protection against pipe  
whip, QA requirements, low-alloy steel welding, qualification of safety-related  
electrical equipment, loose-part detection systems, residual heat removal  
systems, radionuclide filtration and adsorption, containment isolation for  
piping, and safety-related concrete structures. Not all pending guide revisions  
portend sweeping changes, but the large number being revised-almost one­fifth of the total-is further indication of instability in nuclear regulatory  
standards.  
Another particularly important regulatory guide in revision is RG 8. 8,  
Occupational Radiation Exposures. Previous revisions expressed NRC's in­tent to make exposures "as low as reasonably achievable" in both operation  
132 ChapterS and decommissioning activities. Current consideration of exposure reduction  
centers around workers who may require special protection from radiation,  
such as women of childbearing age. 27 Any reduction in permissible doses  
would disproportionately affect maintenance work efficiency, since a larger  
portion of workers' allowable exposure would be consumed unproductively in  
setting up and transit. Further design steps to control exposures, such as  
greater equipment separation, larger work spaces, and remote servicing,  
would increase capital costs. Design features to reduce decommissioning costs  
and exposures, ranging from extra space around components for easier dis­mantling to expanded record-keeping with as-built drawings and maintenance  
histories, could similarly add to costs.  
In addition to regulatory guide revisions, NRC is developing 25 new  
Division 1 guides. 28 While it is not possible here to analyze the potential  
import of each guide, many appear capable of significantly altering design and  
construction practices and adding to costs. Among the subject areas they  
address are:  
• containment spray system design;  
• foundation and earthwork construction criteria;  
• soil liquefaction potential at construction sites;  
• ultrasonic testing of reactor vessel welds and Class I and 2  
austenitic piping systems;  
• analysis, design, construction, and testing of concrete contain­ment structures;  
• electric instrumentation and control system portions of protec­tion systems, protective action systems, and auxiliary support­ing features;  
• single-failure criteria for fluid systems;  
• qualification and production tests for piping and equipment  
snubbers;  
• qualification tests for cable penetration fire stops;  
• qualification of electric modules;  
• safety-related permanent dewatering systems;  
• earthquake instrumentation data recording and processing;  
• tornado-driven missiles; and  
• extreme wind speeds for coastal sites.  
Gross numerical comparisons are somewhat speculative, but if the new reg­ulatory guides have the same proportional effect on costs as the 143 existing  
guides, their impact would be substantial. Indeed, past cost increases do not  
fully reflect all existing guides, due to regulatory lag, so that the effect on costs  
"per guide" was probably greater than their numbers suggest.  
ChapterS 133 Section 5.3: Unresolved Safety Issues  
Reactor operating experience, licensing reviews, and safety research  
have brought to light a number of potential design deficiencies common to all  
reactors or to a particular reactor type. Discovery of such deficiencies has  
prompted many of the new regulatory standards discussed above and in Chap­ter 4. Many potential deficiencies have not yet been addressed by regulatory  
action, however. Although they particularly affect existing plants, efforts to  
resolve them will amost certainly impose large new costs upon plants under  
construction and will cause considerable, persistent uncertainty in plant design  
requirements.  
As of September 1980, NRC listed 14 Unresolved Safety Issues (US!s)  
pursuant to the following definition:  
An Unresolved Safety Issue is a matter affecting a number of nuclear  
power plants that poses important questions concerning the adequacy of  
existing safety requirements for which a final resolution has not yet been  
developed and that involves conditions not likely to be acceptable over the  
lifetime of the plants affected. 29  
NRC staff has nominated seven additional candidate issues for Commission  
designation as unresolved safety issues. Moreover, the Advisory Committee  
on Reactor Safeguards (ACRS), a body of senior nuclear safety specialists  
attached to NRC, has compiled 17 other "generic items felating to light-water  
reactors" which are not in the NRC list of US Is but nevertheless could  
significantly affect reactor design criteria. Finally, although some issues in  
previous NRC and ACRS lists have been declared resolved, past experience  
indicates that genuine resolution and implementation will prove elusive and  
that some "resolved" issues will require further regulatory consideration.  
NRC List of Unresolved Safety Issues: In December 1977, Congress  
amended the 1974 Energy Reorganization Act to require NRC to submit a plan  
to identify unresolved reactor safety issues. The first list, in early 1978, had  
133 issues, of which 41 were "Category A," with the remainder designated  
lower priority. 30 The list was reduced a year later, and I 7 issues were selected  
as having the greatest safety significance (see box). Some issues apply primar­ily to existing plants; for example, Reactor Vessel Materials Toughness con­cerns possible weakening of pressure vessel weld seams in older reactors by  
long-term irradiation, due to the welds' high copper content (since reduced).  
Many US Is pertain to both new and existing plants, however. A case in point is  
Systems Interactions.  
Systems interactions are events in which different plant systems interact  
with each other in such a way that the performance of safety systems may be  
degraded. They are hard to foresee ''because the design and analysis of plant  
134 ChapterS NRC Unresolved Safety Issues  
(January 1979 list31 )  
(Italicized issues are discussed in text. See  
References 29 or 3 I for complete description of each issue.)  
1. Water Hammer  
2. Asymmetric Blowdown Loads on the Reactor Coolant System  
3. PWR Steam Generator Tube Integrity  
4. BWR Mark I and ll Pressure Suppression Containments  
5. Anticipated Transients Without Scram (A TWS)  
6. BWR Nozzle Cracking  
7. Reactor Vessel Materials Toughness  
8. Fracture Toughness of Steam Generator and Reactor Cool­ant Pump Supports**  
9. Systems Interactions  
10. Environmental Qualification of Safety-Related Electrical  
Equipment  
I J. Reactor Vessel Pressure Transient Protection*  
12. Residual Heat Rem'Jval Requirements**  
13. Control of Heavy Loads Near Spent Fuel  
14. Seismic Design Criteria  
15. BWR Pipe Cracks  
16. Containment Emergency Sump Reliability  
17. Station Blackout  
*Denotes issue declared resolved by NRC.  
**Denotes issue declared resolved by NRC but still with pending  
questions, as discussed in text.  
ChapterS 135 systems is frequently assigned to teams with functional engineering specialties  
[that are inadequately co-ordinated] to enable them to identify adverse inter­actions between and among systems.' ' 32 In one such instance, at Zion Unit 2 in  
1977, test signals applied to plant sensors caused plant controls to reduce water  
inventory in the reactor coolant system while simultaneously disabling all  
automatic protection systems capable of detecting the loss of water. 33 The  
interaction in this case occurred between the plant's control system and  
protection system. Other systems interactions have involved failures (e.g.,  
loss of power to instruments) that caused automatic reactor shutdown and also  
generated spurious signals to instruments and controls that temporarily de­feated shutdown heat removal capability. 34  
Reactors are subject to a great number of potential systems interactions.  
Interconnected electrical or mechanical complexes are particularly prone since  
components can "run away" or "hang up" between their normal and failed  
state, leading to excessive voltage, frequency, flow, etc. or whatever service  
the system provides. 35 Nonconnected systems may also interact because fail­ure of their pneumatic, electrical, or hydraulic lines may degrade the others,  
through rupture of steam lines or compressed air systems, for example. As a  
result, systems interactions are difficult to anticipate, and thus hard to prevent.  
According to the ACRS,  
[Systems] interactions are likely to be unique to each plant and are unlikely  
to be revealed by LERs [Licensee Event Reports filed by utilities] since the  
probability for such interaction to occur may be modest ... [N]either LERs  
nor a study of plant diagrams and other drawings will consistently reveal  
the potential for such interactions between non-connected systems, be­cause such drawings generally show single features or systems ... Thus.  
uncovering the potentia/for [systems] interaction ... will usually require  
careful, in-situ examination of the plzysical plam . .. consider[ing] all  
features having the potential to damage safety systems, including the  
safety systems themselves. 36  
NRC intends to approach the issue by using "fault-tree" analysis to  
determine whether its current review procedures adequately account for  
potentially harmful interactions. The Three Mile Island accident, however,  
has forced NRC to undertake new studies of operator actions, design errors,  
and maintenance procedures37-issues that are central to systems interaction  
(the Zion episode was initiated by operator error and compounded by design  
inadequacy). Notwithstanding the May 1981 target date38 (postponed eight  
months from the year-earlier target), resolution appears far off. If NRC ulti­mately concludes that some harmful interactions cannot be anticipated, it may  
require segregating all components and circuits of certain safety systems in  
costly "bunkered" housings. 39 To prevent identified interactions, NRC might  
require less drastic but still costly remedies, such as improved equipment  
136 Chapter 5 qualification or greater physical separation.  
Of the other unresolved safety issues, only Seismic Design Criteria  
might have a similarly pervasive design impact, and it applies largely to  
existing reactors built to less stringent seismic criteria. But many USis could  
significantly affect future plants. Asymmetric Slowdown Loads might require  
modifying PWRs to prevent postulated ruptures in reactor coolant pipes from  
overstressing reactor vessel supports, a condition that could damage both  
normal and emergency cooling systems while preventing insertion of control  
rods to shut down the fission reaction. BWR Pressure Suppression Contain­ments could lead to major design changes if current designs are found to expose  
equipment in the "suppression pool" to unacceptably large dynamic effects  
from air and steam forced out of the drywell during a loss-of-coolant accident.d  
In Station Blackout, NRC is weighing further provision of diverse and re­dundant feedwater power sources to ensure that a complete loss of ale power  
from both the offsite grid and the onsite emergency diesels could be accom­modated safely.  
Progress toward resolving the unresolved safety issues has been "dis­appointing," according to the report of the NRC's Special Inquiry Group  
chaired by Mitchell Rogovin {the Rogovin Report). 40 The Kemeny Commis­sion surmised that ''labeling ... a problem as 'generic' may provide a conve­nient way of postponing decision on a difficult question'' by removing the  
issue from contention in licensing nearings. 41 By late 1980, NRC had resolved  
only three of the 17 USis it first designated in early 1978, and two of the three  
can hardly be considered settled.  
One of these, Residual Heat Removal Shutdown Requirements, was  
declared completed in 1979 because of equipment improvements mandated in  
the Standard Review PlanY Yet in mid-1980, NRC staff identified a new  
proposed US I, Shutdown Decay Heat Removal Requirements, which is similar  
to the old in both name and content. 43 The new issue is related to three  
post-TMI studies of heat removal systems which will assess the systems'  
reliability under degraded conditions (e.g., complete loss of feedwater),  
weigh the need for a diverse heat-removal path if secondary-side cooling (e.g.,  
through steam generators) is lost, and consider requiring a complete additional  
heat removal system. 44 One study was to be completed by the end of 1980,  
another by mid-1982, and no schedule has been set for the third, indicating the  
uncertainty attached to this "resolved" issue.  
Similarly, the research findings which "resolved" Fracture Toughness  
of Steam Generator and Reactor Coolant Pump (RCP) Supports (concerning  
the supports' structural integrity during accidents) pertain only to operating  
PWRs. 45 NRC is just beginning its review of new PWRs by asking licensees for  
d. Although this issue's title refers only to Mark I and II containments, the Mark Ill  
design now in construction is also addressed through former "Task A-39, .. concerning safety  
relief valve pool loads, which has been absorbed into the issue.  
Chapter 5 137 information on the geometry, weld characteristics, design loads, etc. of steam  
generator and RCP supports. Later it will assess all vessel supports, BWR  
coolant pump supports, and PWR pressurizer supports. 46 Recent cracking of  
all but one of the 48 support bolts for the steam generators at Prairie Island 1  
gives added impetus to this issue. 47  
The third "resolved" issue, Reactor Vessel Pressure Transient Protec­tion, does appear to have been completed. Relief valves are to be designed for  
greater pressure removal, and operating procedures are to be modified to  
prevent subjecting a cooled-down reactor vessel to high pressure-a combina­tion conducive to metal fatigue and fracture.e Indeed, true resolution of most  
of the unresolved issues will require increments of equipment adding to direct  
plant costs, aside from the indirect but high costs of design uncertainty while  
resolution is pending.  
Advisory Committee on Reactor Safeguards List: ACRS has long  
maintained its own lists of unresolved safety issues under the title, "Generic  
Items Relating to Light-Water Reactors." The first list, in 1972, showed 25  
resolved and 22 unresolved issues. Resolved issues were deleted and new ones  
added roughly annually until publication of the final March 1979 list of 25  
issues, including ten from the 1972 compilation. NRC drew eight issues from  
this list in formulating its list of USis. The other 17 issues are shown here in the  
box.  
The 17 were excluded from the NRC list because they were deemed not  
urgent to safety or were considered to be moving toward resolution through  
other processes, such as revision of regulatory guides. Nevertheless, all con­cern either possible inadequacies in systems in plants operating or being built,  
or potential improvements in safety over current designs. Resolution of many  
issues could have a considerable impact on the design and cost of new plants.  
Among issues involving uncertainties in present systems are questions  
pertaining to engineered safeguards, such as Containment Sprays (Item A-2),  
ECCS Valves (D-1), and Hermetic Seals (E-1); to plant designs for preventing  
accidents, such as Turbine Missiles (A-I) and Seismic Soil-Structure Inter­action (F-1 ); to plant behavior during accidents, such as Fuel Behavior Under  
Abnormal Conditions (A-5); and to vital instrumentation and controls, such as  
Computer Protection Systems (C-1). These issues concern plant safety and  
will require regulatory attention-a situation complicated in some cases by  
gaps in knowledge, such as in fuel behavior (A-5).  
e. Another issue, BWR Nozzle Cracking, appears close to resolution through develop­ment of a triple-sleeve sparger to stop feedwater nozzle cracking and elimination of control rod  
drive return lines that have suffered nozzle cracking. 48 But the BWR history of chronic pipe and  
component cracking, tlow induced vibration, and other primary system problems argues for  
caution in concluding that these design changes will end cracking without introducing other  
defects.  
138 ChapterS Advisory Committee On Reactor Safeguards  
Generic Safety Issues  
(March 1979 List, 49 excluding issues in NRC list)  
A. Issues From December 1972 List  
I . Turbine Missiles  
2. Effective Operation Of Containment Sprays In A LOCA  
3. Instruments To Detect Severe Fuel Failures  
4. Monitoring For Excessive Vibration Inside The Reactor  
Pressure V esse!  
5. Behavior Of Reactor Fuel Under Abnormal Conditions  
6. BWR Recirculation Pump Overspeed During A LOCA  
7. Advisability Of Seismic Scram  
8. ECCS Capability For Future Plants  
B. Issues Added In February 1974 List  
l. Ice Condenser Containments  
2. PWR Primary Coolant Pump Overspeed During A  
LOCA  
3. Periodic I 0-Year Review Of All Power Reactors  
C. Issue Added In March 1975 List  
I. Computer Reactor Protection System  
D. Issues Added In April 1976 List  
1. Locking Out Of ECCS Power Operated Valves  
2. Design Features To Control Sabotage  
3. Decontamination And Decommissioning Of Reactors  
E. Issue Added In February 1977 List  
l. Long-Term Capability Of Hermetic Seals On Instrumen­tation And Electrical Equipment  
F. Issue Added In November 1977 List  
1. Soil-Structure Interaction In Seismic Events  
Chapter 5 139 The potential design improvements in the ACRS list could also impose  
higher equipment costs. Instrumentation to detect severe fuel failure (A-3) and  
to monitor pressure vessel vibration (A-4) would require sensors, relays,  
circuitry, and other electrical equipment. Seismic scram capability (A-7)  
would entail an extra automatic reactor shutdown system triggered by seismic  
disturbances, as discussed in Section 5.1. Improved ECCS capability (A-8),  
which NRC staff is studying for possible designation as an unresolved safety  
issue, 50 could involve not only equipment modifications to enhance the  
system's reliability, but also design changes to facilitate reflooding of the  
reactor core, with attendant engineering analysis. Sabotage prevention fea­tures (D-2) could require, in addition to security and access-control systems,  
such design features as completely separated access controls for redundant  
safety systems, as well as operational rules prohibiting the same maintenance  
personnel from working on redundant safety ''trains.'' Similarly, decontami­nation and decommissioning (D-3) involve, inter alia, possible changes in  
materials and configurations for primary system equipment to reduce long­term radioactivity buildup, thereby reducing the need for periodic decontami­nation and simplifying reactor dismantlement at end of life.  
Furthermore, the criteria by which ACRS deems a generic issue resolved  
appear to be as loose as those applied by NRC in ranking its issues. ACRS  
defines "resolved" either "in an administrative sense, recognizing that tech­nical evaluation and satisfactory implementation are yet to be completed, or in  
a narrow or specific sense, recognizing that further steps are desirable . .. or  
that different aspects of the problem require further investigation. " 51 The  
Rogovin Report confirmed that ACRS's "definition of the 'resolution' of a  
generic issue does not consider its implementation, and the committee does not  
follow up on 'resolved' generic issues to determine whether or how they are  
being implemented by the NRC staff. " 52 Thus, among the 51 previously  
"resolved" ACRS issues are some that, in the words of one ACRS member,  
were "placed in the 'resolved' category prematurely because what was  
thought to be a regulatory position became 'unstuck' and was not imple­mented. " 53  
A prime example of such resolved but unsettled issues is Anticipated  
Transients Without Scram (ATWS). This issue, first raised in 1969, concerns  
the possible failure to insert the control rods immediately ("scram") to shut  
down the nuclear fission process following a sudden deviation from normal  
operating conditions (a' 'transient'') that causes reactor pressure and tempera­ture to rise. ACRS declared the A TWS issue resolved in 1973 by an AEC staff  
report that evaluated the likelihood and consequences of ATWS events and  
proposed remedial design changes. 54 Their implementation has been stalled  
ever since, however, by a concerted industry lobbying effort motivated by the  
conviction that only minimal improvements are necessary and that the AEC/  
NRC fixes would be very costly.  
Thus, ATWS has not actually been resolved. In fact, NRC designated it  
140 Chapter 5 as an unresolved safety issue in 1979, although ACRS has never restored it to  
its generic safety issues list. NRC currently plans to hold rulemaking hearings  
to consider improvements to scram systemsf and design changes to reduce the  
rate of fission in the event of scram failure. These could include, for BWRs,  
modification of circuitry governing control-rod injection, a recirculation­pump trip, an improved standby liquid control system, and a high-capacity  
automated boron system, and analogous changes for PWRs. Aside from the  
direct costs, estimated by NRC at up to $7/kW,55 but considered higher by  
industry, the delayed resolution of ATWS lends credence to the possibility that  
a significant fraction of the other 50 ACRS items were resolved in an ad­ministrative sense only, and that hardware changes lie ahead.  
Several of these formerly resolved items stand out as candidates for  
substantial new cost impacts: Hydrogen Control After a LOCA and Contain­ment Pressure Following a LOCA, both receiving post-TMI consideration (see  
